# ASHRAE Standard 90.1 — リファレンス

> *低層住宅を除く敷地および建築物のためのエネルギー標準*
> ANSI/ASHRAE/IES Standard 90.1（現行版: 90.1-2022）

---

## TL;DR

ASHRAE 90.1 は、米国のすべての商業建築物に対する**エネルギー効率のルールブック**です（韓国・日本・EU・湾岸諸国・大半の ASEAN 諸国では事実上のモデルコードでもあります）。設置すべき*最低限*の外皮 U 値、照明電力密度、HVAC 効率、制御、計量を規定し、適合を証明するための*経路*を示します。

Red5 Studio で 90.1 を理解することが重要なのは、**当ソフトのバンド既定値、ファン速度上限、OA リセットスケジュール、エコノマイザトリガ、エネルギー回収の切替の多くが、90.1 第 6 節（HVAC）を満たすように校正されている**ためです。オペレーターがこれらの既定値を上書きする際、本ドキュメントは「どれだけの適合マージンを削っているのか」を判断するための拠り所となります。

---

## 1. 適用範囲と適合経路

90.1 は、**すべての新築、すべての増築、そして外皮・照明・HVAC に関わるすべての改修**に適用されます。適合経路は 3 つあります。

| 経路 | 行うこと | 選ぶ場面 |
|---|---|---|
| **規定的（Prescriptive）** | 各項目の表値（U、LPD、EER など）をすべて満たす | 新築のボックス型、単純な形状 |
| **エネルギーコスト予算（ECB）** | 参照建物と比較した建物全体シミュレーションで、コスト ≤ 基準を証明 | 特殊形状、複合用途、病院 |
| **性能評価法（PRM、附録 G）** | ECB と同様だが、LEED / Title 24 / K-LEED に用いる*スコア*を算出 | 環境認証プロジェクト |

Red5 Studio の制御は既定で**規定的**経路を前提とします。プロジェクトが ECB/PRM の場合、ダッシュボードで行うバンドシフトはシミュレーションモデルにも反映し、計上される省エネ量が正確に保たれるようにする必要があります。

---

## 2. 第 6 節 — HVAC（Red5 が関心を持つ部分）

### 6.4.3.4 — エコノマイザ制御

≥ 33 kW のあらゆる冷房系統に必要（気候区分表 6.5.1-1 に準拠）。承認された制御方式は 2 つ——Red5 は両方に対応します。

- **差分乾球（Differential-dry-bulb）**：`T_OA > T_RA + 2 K` のとき OA エコノマイザをロックアウト
- **差分エンタルピー（Differential-enthalpy）**：`H_OA > H_RA` のとき OA エコノマイザをロックアウト
  *CZ 1A、2A、3A、4A では必須*（米国東海岸の多湿地域／東南アジア／KR／JP）。

ダッシュボードの **Givoni エンベロープの水色コーナー**は、この差分エンタルピー・ロックアウトを図示したものです。オペレーターがコーナーを内側へ動かすと、90.1 の要求よりエコノマイザを保守的にすることになります（問題ありませんが、フリークーリングは減ります）。

### 6.5.3.6 — エネルギー回収換気（ERV）

`OA fraction ≥ 10 %` かつ `supply CFM ≥ 表 6.5.6.1-1 のトリガ値`（CZ と運転時間により変動）のとき必要。最低顕熱効率は 50 %。

Red5 は ERV 状態を **3D WX のマゼンタ RH スラブ**と AHU ごとの `erv_active` テレメトリで追跡します。`H_OA ≤ H_RA` かつ OA エコノマイザが作動している場合、ERV はバイパスしなければなりません（さもないとフリークールを無駄にします）。これはオペレーターが忘れがちな 90.1 の落とし穴で、Red5 はオレンジコーナーのアラームで注意喚起します。

### 6.5.2.1 — ファン電力制限

≥ 22 kW の系統では、ファンの銘板合計 kW が表 6.5.3.1.1A の上限（`brake_kW ≤ CFM * 0.001 + adj`）以下でなければなりません。これにより VAV ファンの速度スライダーは既定で `90 %` に上限設定されます——オペレーターは上書き可能ですが、それは 90.1 適合上の逸脱として扱われ、記録が必要です。

### 6.5.3.3 — 水配管の可変流量

制御弁が 3 個超で 7.5 kW を超えるポンプ系統は、`ΔP` 設定点で駆動する可変速ポンプを用いなければなりません。Red5 は **VAV ダンパー位置の平均化**方式でこれを実現します——ポンプ RPM は最も要求の高いゾーンの DPR に追従します。

### 6.4.3.4.5 — 需要制御換気（DCV）

`design occupancy ≥ 40 people / 100 m²` かつ `OA fraction ≥ 25 %` の空間に必要。ゾーンの CO₂ センサーで駆動します。Red5 は `CO2_zone` 点をバンドシフトロジックへ直接接続します——[band_guide.md](/docs#band) を参照。

---

## 3. 第 8 節 — 電力（照明＋コンセント）

大半は V3.0／照明の領域ですが、系統横断で重要な点が 2 つあります。

- **自動コンセント制御（8.4.2）**：オフィス・教室・会議室では分岐回路コンセントの ≥ 50 % が自動的にオフになる必要があります。これは Red5 が BAS から受け取る*在室折り畳み（occupancy fold-down）*信号に影響します——コンセント回路が停電すると、HVAC は非在室バンドへ移行します。
- **照明電力密度（表 9.5.1）**：空間種別ごとの最大 LPD。これを直接強制するのは V3.0 で、V2.0 は `lighting_on/off` の BV アラームを消費するのみです。

---

## 4. 第 9 節 — 照明制御

90.1-2022 では、照明制御を**必須**と**経路特定**に再編しました。

- 11 の空間種別で在室センサーが必須（表 9.4.1.1）
- 窓に隣接し `≥ 50 W 照明` のある空間ではデイライトハーベスティングが必須
- 自動の時間帯オフ＋手動オーバーライド
- 在室状態に連動したコンセント制御

Red5 Studio の V3.0 は、これらの制御を満たす照明プラットフォームを統合するために明確に構築されています（まず Daekyung SCU、続いて DALI-IP、KNX-IP、Casambi を予定）。[RED5-MODBUS-V3.0-DESIGN.md](/docs#v3-design) を参照。

---

## 5. 第 10 節 — その他の機器

モーター、変圧器、給湯器の最低効率を定めます。多くは設計時の機器選定で規定済みです——Red5 はランディングページの**エネルギースナップショット（Energy Snapshot）**ウィジェットで検証します（銘板値と OEM 表値を比較）。

---

## 6. 第 11 節 — エネルギーコスト予算法（ECB）

ECB を選ぶ場合、「提案設計」は年間エネルギーコストで「予算建物」を上回らなければなりません。Red5 の `/api/data` は、ゾーン別・AHU 別・バンド別のエネルギー総量を 1 時間単位でエクスポートします——これはそのまま ECB モデリングツール（eQUEST、EnergyPlus、IES-VE）へ入力できます。

---

## 7. 附録 G — 性能評価法（PRM）

PRM は、LEED / K-LEED / BREEAM / WELL に向けて建物をスコアリングする方法です。おおむね ECB と同じですが、「90.1 基準比で何 % 優れているか」という単一の数値を算出します。Red5 の **24 か月ローリング YoY チャート**は、PRM 主張を検証するためのオペレーター向けダッシュボードです——設計チームが提出した基準に対する実測エネルギーを示します。

---

## 8. 実務：どの Red5 機能がどの 90.1 条項を満たすか

| 90.1 条項 | Red5 機能 | 備考 |
|---|---|---|
| 6.4.3.4 エコノマイザ | OA エコノマイザ切替＋Givoni 水色コーナー | 既定は差分乾球；多湿 CZ では差分エンタルピーへ切替 |
| 6.5.3.6 ERV | 3D WX RH バンドのマゼンタスラブ | `H_OA ≤ H_RA` で自動バイパス |
| 6.5.2.1 ファン電力 | VAV ファン速度上限 | 既定 90 %；監査可能な上書き |
| 6.4.3.4.5 DCV | バンドシフト CO₂ 上書き | ゾーン別、任意 |
| 6.5.3.3 可変流量ポンプ | ダンパー位置によるポンプ圧リセット | 標準搭載 |
| 9.x 照明 | V3.0 Modbus 照明統合 | 別アーカイブ |
| App. G PRM | YoY エネルギーウィジェット | 基準比 % を表示 |

---

## 9. 気候区分の早見表（表 6.5.1-1 の概観）

| CZ | 地域 | OA エコノマイザ | ERV トリガ | 既定冷房 EER |
|----|--------|---------------|-------------|---------------------|
| 1A | Miami / SG / KL  | あり（エンタルピー） | ≥ 10 % OA  | 13.4 |
| 2A | Houston / TPE / HK | あり（エンタルピー） | ≥ 15 % OA | 13.0 |
| 3A | Atlanta / Shanghai / Seoul | あり（エンタルピーまたは乾球） | ≥ 20 % OA | 12.8 |
| 4A | NYC / Tokyo / Seoul winter | あり（乾球） | ≥ 30 % OA | 12.0 |
| 5A | Chicago / Hokkaido | あり（乾球） | ≥ 40 % OA | 11.5 |
| 6A | Minneapolis / NE-China | あり（乾球） | ≥ 50 % OA | 11.0 |
| 7  | International Falls / Yakutsk | あり（乾球） | ≥ 60 % OA | 10.6 |
| 8  | Arctic | あり（乾球） | 必須  | 10.0 |

Red5 は `weather_location` → Open-Meteo 観測局コード → 気候区分ルックアップからオペレーターの CZ を自動取得し、対応する既定バンド位置をあらかじめ読み込みます。

---

## 10. さらに読む

- **標準本文**：[ashrae.org/technical-resources/standards-and-guidelines/standards-addenda](https://www.ashrae.org/technical-resources/standards-and-guidelines/standards-addenda)
- **ユーザーズマニュアル**（必須——標準本文だけでは読み解けません）：ASHRAE は付属の `User's Manual for ASHRAE Standard 90.1-2022` を出版しています
- **相互参照**：90.1 ↔ IECC の商業規定は 3 年ごとに整合されます。所轄官庁（AHJ）はいずれかを適用する可能性があります。
- **Red5 との対応**：これら適合ポイントのアルゴリズム面は [control_algorithms.md](/docs#control-algorithms) を参照。
