# ASHRAE Standard 90.1 — 참조 문서

> *Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings (저층 주거를 제외한 부지 및 건물의 에너지 표준)*
> ANSI/ASHRAE/IES Standard 90.1 (최신판: 90.1-2022)

---

## TL;DR

ASHRAE 90.1은 미국 내 모든 상업용 건물에 대한 **에너지 효율 규범**입니다(한국·일본·EU·걸프 지역 및 대부분의 ASEAN 국가에서도 사실상의 모델 코드입니다). 설치해야 하는 *최소* 외피 U값, 조명 전력 밀도, HVAC 효율, 제어, 계량을 규정하고, 적합성을 입증하기 위해 택할 수 있는 *경로*를 제시합니다.

Red5 Studio에서 90.1을 아는 것이 중요한 이유는 **우리 밴드 기본값, 팬 속도 상한, OA 리셋 스케줄, 이코노마이저 트리거, 에너지 회수 토글 대부분이 90.1 6절(HVAC)을 충족하도록 보정되어 있기** 때문입니다. 운영자가 이러한 기본값 중 하나를 재정의할 때, 본 문서는 그들이 어느 정도의 적합성 여유를 잠식하고 있는지 판단하는 근거가 됩니다.

---

## 1. 적용 범위 및 적합 경로

90.1은 **모든 신축 건물, 모든 증축, 그리고 외피·조명·HVAC를 건드리는 모든 개축**에 적용됩니다. 적합 경로는 세 가지입니다.

| 경로 | 하는 일 | 선택 시점 |
|---|---|---|
| **규정식(Prescriptive)** | 모든 항목별 표 값(U, LPD, EER 등)을 충족 | 신축 박스형, 단순 형상 |
| **에너지 비용 예산(ECB)** | 참조 건물 대비 건물 전체 시뮬레이션으로 비용 ≤ 기준 입증 | 맞춤 형상, 복합 용도, 병원 |
| **성능 평가법(PRM, 부록 G)** | ECB와 동일하나 LEED / Title 24 / K-LEED에 쓰이는 *점수* 산출 | 친환경 인증 프로젝트 |

Red5 Studio의 제어는 기본적으로 **규정식** 경로를 전제로 합니다. 프로젝트가 ECB/PRM인 경우, 대시보드에서 수행하는 밴드 시프트는 시뮬레이션 모델에도 반영해야 인정되는 절감량이 정확하게 유지됩니다.

---

## 2. 6절 — HVAC (Red5가 관심 갖는 부분)

### 6.4.3.4 — 이코노마이저 제어

≥ 33 kW 냉방 시스템에는 필수(기후대 표 6.5.1-1 기준). 승인된 제어 방식은 두 가지 — Red5는 둘 다 제공합니다.

- **차동 건구(Differential-dry-bulb)**: `T_OA > T_RA + 2 K`일 때 OA 이코노마이저 잠금
- **차동 엔탈피(Differential-enthalpy)**: `H_OA > H_RA`일 때 OA 이코노마이저 잠금
  *CZ 1A, 2A, 3A, 4A에서는 필수*(미국 동부 습윤 지역／동남아／KR／JP).

대시보드의 **Givoni 엔벨로프 청록색 코너**는 이 차동 엔탈피 잠금을 그래픽으로 표현한 것입니다. 운영자가 코너를 안쪽으로 옮기면 이코노마이저를 90.1 요구보다 보수적으로 만드는 것입니다(문제는 없으나 자유 냉방이 줄어듭니다).

### 6.5.3.6 — 에너지 회수 환기(ERV)

`OA fraction ≥ 10 %`이고 `supply CFM ≥ 표 6.5.6.1-1 트리거`(CZ 및 운전 시간에 따라 변동)일 때 필수. 최소 현열 유효도 50 %.

Red5는 ERV 상태를 **3D WX 마젠타 RH 슬래브**와 AHU별 `erv_active` 텔레메트리로 추적합니다. `H_OA ≤ H_RA`이고 OA 이코노마이저가 작동 중이면 ERV는 바이패스해야 합니다(그렇지 않으면 자유 냉방을 낭비함). 이는 운영자가 잊기 쉬운 90.1의 함정으로, Red5는 주황색 코너 경보로 알려 줍니다.

### 6.5.2.1 — 팬 전력 제한

≥ 22 kW 시스템의 팬 명판 총 kW는 표 6.5.3.1.1A 한계(`brake_kW ≤ CFM * 0.001 + adj`) 이하여야 합니다. 이로 인해 VAV 팬 속도 슬라이더는 기본적으로 `90 %`로 상한이 설정됩니다 — 운영자가 재정의할 수 있으나 이는 90.1 적합성 편차로 간주되며 반드시 기록해야 합니다.

### 6.5.3.3 — 수배관 가변 유량

제어 밸브가 3개를 초과하고 7.5 kW를 넘는 펌프 시스템은 `ΔP` 설정점으로 구동되는 가변속 펌핑을 사용해야 합니다. Red5는 **VAV 댐퍼 위치 평균화** 방식으로 이를 구현합니다 — 펌프 RPM은 요구가 가장 높은 존의 DPR을 따릅니다.

### 6.4.3.4.5 — 수요 제어 환기(DCV)

`design occupancy ≥ 40 people / 100 m²`이고 `OA fraction ≥ 25 %`인 공간에 필수. 존 CO₂ 센서로 구동됩니다. Red5는 `CO2_zone` 포인트를 밴드 시프트 로직에 직접 연결합니다 — [band_guide.md](/docs#band) 참조.

---

## 3. 8절 — 전력(조명＋콘센트)

대부분 V3.0／조명 영역이지만, 시스템 간 두 가지 요점이 중요합니다.

- **자동 콘센트 제어(8.4.2)**: 사무실·교실·회의실의 분기 회로 콘센트 ≥ 50 %는 자동으로 꺼져야 합니다. 이는 Red5가 BAS로부터 받는 *재실 폴다운(occupancy fold-down)* 신호에 영향을 줍니다 — 콘센트 회로가 차단되면 HVAC는 비재실 밴드로 내려갑니다.
- **조명 전력 밀도(표 9.5.1)**: 공간 유형별 최대 LPD. 이를 직접 강제하는 시스템은 V3.0이며, V2.0은 `lighting_on/off` BV 경보만 소비합니다.

---

## 4. 9절 — 조명 제어

90.1-2022는 조명 제어를 **필수**와 **경로 특정**으로 재편했습니다.

- 11개 공간 유형에서 재실 센서 필수(표 9.4.1.1)
- 창에 인접한 `≥ 50 W 조명` 공간은 데이라이트 하베스팅 필수
- 자동 시간대 소등 ＋ 수동 재정의
- 재실 상태와 연동된 콘센트 제어

Red5 Studio의 V3.0은 이러한 제어를 충족하는 조명 플랫폼을 통합하기 위해 명시적으로 구축되고 있습니다(먼저 Daekyung SCU, 이후 DALI-IP, KNX-IP, Casambi 예정). [RED5-MODBUS-V3.0-DESIGN.md](/docs#v3-design) 참조.

---

## 5. 10절 — 기타 설비

모터, 변압기, 급탕기의 최소 효율을 규정합니다. 대부분 설계 시 설비 선정으로 이미 규정됩니다 — Red5는 랜딩 페이지의 **에너지 스냅샷(Energy Snapshot)** 위젯으로 검증합니다(명판 값과 OEM 표 값 비교).

---

## 6. 11절 — 에너지 비용 예산법(ECB)

ECB를 택하면 "제안 설계"가 연간 에너지 비용에서 "예산 건물"을 앞서야 합니다. Red5의 `/api/data`는 존별·AHU별·밴드별 에너지 총량을 시간 단위로 내보냅니다 — 이는 ECB 모델링 도구(eQUEST, EnergyPlus, IES-VE)에 곧바로 입력됩니다.

---

## 7. 부록 G — 성능 평가법(PRM)

PRM은 LEED / K-LEED / BREEAM / WELL를 위해 건물을 채점하는 방법입니다. 대체로 ECB와 같으나 "90.1 기준 대비 몇 % 우수한가"라는 단일 수치를 산출합니다. Red5의 **24개월 롤링 YoY 차트**는 PRM 주장을 검증하는 운영자용 대시보드입니다 — 설계팀이 제출한 기준 대비 실측 에너지를 보여 줍니다.

---

## 8. 실무: 어떤 Red5 기능이 어떤 90.1 조항을 충족하는가

| 90.1 조항 | Red5 기능 | 비고 |
|---|---|---|
| 6.4.3.4 이코노마이저 | OA 이코노마이저 토글 ＋ Givoni 청록 코너 | 기본 차동 건구; 습윤 CZ에서는 차동 엔탈피로 전환 |
| 6.5.3.6 ERV | 3D WX RH 밴드 마젠타 슬래브 | `H_OA ≤ H_RA`일 때 자동 바이패스 |
| 6.5.2.1 팬 전력 | VAV 팬 속도 상한 | 기본 90 %; 감사 가능한 재정의 |
| 6.4.3.4.5 DCV | 밴드 시프트 CO₂ 재정의 | 존별, 선택 |
| 6.5.3.3 가변 유량 펌프 | 댐퍼 위치 기반 펌프 압력 리셋 | 내장 |
| 9.x 조명 | V3.0 Modbus 조명 통합 | 별도 아카이브 |
| App. G PRM | YoY 에너지 위젯 | 기준 대비 % 표시 |

---

## 9. 기후대 빠른 참조(표 6.5.1-1 한눈에)

| CZ | 지역 | OA 이코노마이저 | ERV 트리거 | 기본 냉방 EER |
|----|--------|---------------|-------------|---------------------|
| 1A | Miami / SG / KL  | 예(엔탈피) | ≥ 10 % OA  | 13.4 |
| 2A | Houston / TPE / HK | 예(엔탈피) | ≥ 15 % OA | 13.0 |
| 3A | Atlanta / Shanghai / Seoul | 예(엔탈피 또는 건구) | ≥ 20 % OA | 12.8 |
| 4A | NYC / Tokyo / Seoul winter | 예(건구) | ≥ 30 % OA | 12.0 |
| 5A | Chicago / Hokkaido | 예(건구) | ≥ 40 % OA | 11.5 |
| 6A | Minneapolis / NE-China | 예(건구) | ≥ 50 % OA | 11.0 |
| 7  | International Falls / Yakutsk | 예(건구) | ≥ 60 % OA | 10.6 |
| 8  | Arctic | 예(건구) | 필수  | 10.0 |

Red5는 `weather_location` → Open-Meteo 관측소 코드 → 기후대 조회로 운영자의 CZ를 자동으로 가져오고, 대응하는 기본 밴드 위치를 미리 로드합니다.

---

## 10. 더 읽을거리

- **표준 원문**: [ashrae.org/technical-resources/standards-and-guidelines/standards-addenda](https://www.ashrae.org/technical-resources/standards-and-guidelines/standards-addenda)
- **사용자 매뉴얼**(필수 — 표준 본문만으로는 읽기 어렵습니다): ASHRAE는 부속 `User's Manual for ASHRAE Standard 90.1-2022`를 발행합니다
- **상호 참조**: 90.1 ↔ IECC 상업 규정은 3년마다 정렬됩니다. 지역 인허가청(AHJ)은 둘 중 하나를 시행할 수 있습니다.
- **Red5 매핑**: 이들 적합 포인트의 알고리즘 측면은 [control_algorithms.md](/docs#control-algorithms) 참조.
