# 焓溼圖:機械裝置選型設計師的使用方法

> 🤖 **翻譯基線註記**:本繁體中文文件是英文原本(`psychrometric_design_workflow.md`)的機器翻譯基線。建議在公開前由 HVAC 專家稽核。

> **目的**:彌合 MEP 設計師過去 80 年使用的靜態手繪焓溼圖與 Red5 Studio 中實現的實時氣候感知診斷引擎之間的差距。使用本文件向機械工程師講解 Red5 的價值主張,併為未來的"Designer Mode"功能提供資訊。
>
> **目標讀者**:機械工程師、銷售工程師、控制整合商、業主技術代表。

---

## 經典設計工作流

### 第 1 步 — 繪製 4 個錨點狀態

設計師在圖上定位 4 個點,這些點界定每一個空氣處理決策:

| 點     | 含義                              | 典型冬/夏                                 |
|--------|----------------------------------|-------------------------------------------|
| **OA** | 室外設計空氣 (ASHRAE 1%/99% bin)  | 例:35 °C, 50 % RH 夏 · −5 °C, 80 % RH 冬 |
| **RA** | 從區域返回的空氣                  | 24 °C, 50 % RH (使用狀態設定點)           |
| **MA** | OA + RA 混合後的混合空氣          | 位於 OA—RA 線上,比例 = 外氣比例           |
| **SA** | 離開 AHU 的送風                   | 通常冷卻 13–14 °C / 加熱 32–35 °C         |
| **ZA** | 區域空氣(使用者所感受到)        | 位於 SA—負荷線上                          |

這 5 個點把空氣環路畫成圖上的一個多邊形。Red5 儀表板已經把這個圖當作 **Givoni 疊加 + 動力學動畫** 來播放 —— 就是那個圖。

---

## 從每條曲線段中算出什麼尺寸

### 1. 冷卻盤管選型 (OA→MA→SA,夏季)

從 MA 到 SA 的垂直下降(顯熱冷卻)以及含溼量 W 向左下降(潛熱/除溼)定義了盤管的 **總焓差 Δh**。

```
盤管冷噸 = (CFM × 4.5 × Δh in Btu/lb) / 12,000
```

從圖上能直接讀出的兩個盤管選型數字:

- **機器露點 (ADP)** —— 將 MA→SA 線延伸到飽和曲線。該交點是盤管的有效表面溫度。
- **盤管旁通係數 (BF)** —— `(SA – ADP) / (MA – ADP)`。4 排盤管通常給出 ~0.15;8 排給出 ~0.05。設計師選擇排深 + 翅片間距以達到所需的 BF。

### 2. 加熱盤管選型 (冬季,MA→SA 上行)

純水平移動(僅顯熱)。

```
盤管 MBH = CFM × 1.08 × ΔT
```

### 3. 加溼器選型 (冬季,MA→SA 右上)

```
蒸汽/盤式容量 (lb/hr) = CFM × 4.5 × ΔW
```

其中 ΔW 是圖上從 MA 到 SA 的含溼量上升。

### 4. VAV 末端再熱 (區域級,SA→ZA)

從 SA (13 °C, 8 g/kg) 上到 ZA (24 °C, 舒適區) 的線就是 **房間顯熱負荷斜率**。每個 VAV 箱中的再熱盤管按各區域所需的 ZA 來選型,把 SA 提升上去。

### 5. 能量回收轉輪 (ERV/HRV) 選型

回收前兩點 (OA, RA),回收後兩點 (OA′, RA′)。**焓效率**:

```
ε = (h_OA – h_OA′) / (h_OA – h_RA)
```

是轉輪的選型準則。設計師繪製回收後的狀態並以較小的 Δh 重新計算盤管選型 —— 通常將盤管冷噸削減 30–50 %。

### 6. 經濟器切換設定點

圖上 OA 等焓線與 RA 等焓線的交點 **就是** 經濟器截止點。低於它,免費冷卻比機械式便宜;高於它,迴風再迴圈勝出。Red5 的 B1–B10 策略曲線正好實現了這個邏輯。

### 7. 除溼器 / 環繞式盤管 (實驗室、醫院、博物館)

通常需要過冷到 SA 設定點以下以抓住潛熱負荷,然後顯熱再熱回到 SA。圖上呈現一個三角形:MA → 過冷點 → SA。過冷盤管和環繞式再熱盤管都從該三角形的邊長選型。

---

## Red5 為何如此清晰地對映到這個工作流

設計師在紙上靜態完成的,Red5 引擎用 **實時 BACnet 遙測動態地** 完成:

| 手繪圖工作流                  | Red5 等價物                                                       |
|------------------------------|-------------------------------------------------------------------|
| 從 ASHRAE bin 表繪製 OA       | `collector.py` / Open-Meteo 的實時 `OA_T`, `OA_RH`                |
| 從盤管計劃表繪製 SA           | 感測器的實時 `SAT`, `SAH`                                         |
| 手繪 OA→SA 過程線             | `OA→SA Projection` 疊加 (選項 A)                                  |
| 從線長估計盤管 Δh             | Δ-h-vs-時間 後壁圖 (3D 檢視)                                      |
| 驗證 ZA 在舒適區              | VAV CZ 散點 (右壁) + 深/淺祖母綠狀態環                            |
| 在計算器上比較控制策略        | 月度 × 站點 4 策略圖 + "% of Opt-SA captured"                     |

殺手特性是 **40–60 % RH "甜區"條帶** + Givoni 疊加。那是設計師通常用彩色鉛筆在 Carrier 或 ASHRAE Fundamentals 圖上畫的建築物理疊加 —— 但 Red5 的會隨使用者的範圍滑塊自動平移,並實時為每個 VAV 評級:

- **深祖母綠** —— 在甜區內
- **淺祖母綠** —— 在舒適區 (Givoni) 內
- **橙色** —— 偏熱側
- **深藍** —— 偏冷側

---

## 設計師實際上如何使用 Red5

### 1. 方案設計階段

在場地經緯度執行 3D Weather Strip 一整年,切換到 2D X-Y Detail,觀察 OA 雲:

- **點聚集在舒適區左側** → 氣候以加熱為主 → 規定帶大加熱盤管的 MAU。
- **點堆積在右上方** → 冷卻/潛熱為主 → 按高 ADP 選大冷卻盤管,考慮 DOAS + 輻射。

### 2. 裝置選型

切換 3 種 OA-band 投影模式:

- **Lines** → 檢視每個帶的 SA 目標落在哪裡。
- **Landing Zones** → 簇質心展示盤管必須達到的最壞 SA 條件。
- **VAV Zone Delivery** → 確認 SA + 再熱能在不破壞 CZ 合規的前提下交付每個區域的 ZA。

### 3. 控制策略比較

四種策略全開的月度 × 站點。**B1-B10 + Dyn-Reset** 曲線 vs Fixed-SA 給出年 kJ/kg 節約 —— 那就是機械工程師帶給業主的美元數字。

### 4. 除錯 / 入住後

右壁的實時 VAV 散點是冷卻塔 / DDC 除錯工具:

- 如果夏季午後過多點落在 **橙色(熱)帶** → SA 重置計劃太激進。
- 如果在過渡季 **藍點佔主導** → 加熱重置欠調。

---

## 總結

機械設計師將焓溼圖當作 **三合一工具**:

1. **選型計算器** —— 盤管冷噸、MBH、加溼器 lb/hr、ERV ε、ADP、BF 全部從圖幾何讀取。
2. **控制策略比較器** —— 經濟器截止、SA 重置包絡、除溼再熱三角。
3. **除錯驗證器** —— 確認交付的 ZA 實際落入舒適區。

**Red5 把每一種靜態工作流轉換為實時的、氣候感知的迴圈**,使用設計師在學校學過的相同圖式詞彙 —— 但現在由真實 BACnet 感測器資料和一整年的歷史氣候驅動。

---

## 未來功能鉤子:"Designer Mode"

**狀態:V1.9 已出貨 (2026-02-09)** —— 切換按鈕位於 `dashboard.html → 3D Psychrometric Chart → X-Y Detail → + Designer Mode`。

一個提議的檢視,把四個選型數字(盤管 Δh、BF、ADP、ERV ε)直接疊加在現有的 2D 圖上,讓 MEP 工程師可以不離開儀表板就直接從螢幕上讀出。這將閉合 *"實時遙測視覺化"* → *"設計階段決策支援"* 的迴圈。

實施草圖:

- 2D X-Y Detail 疊加上的切換按鈕:**`+ Designer Mode`**。
- 開啟時,把 MA→SA 過程線畫為實心琥珀色,延伸到飽和曲線以標註 **ADP** 標籤點。
- 計算 `BF = (SA – ADP) / (MA – ADP)` 並顯示在圖右下角。
- 假設使用者輸入的 CFM(側欄欄位,預設 10,000 CFM)從段端計算 Δh 和冷噸。
- 可選的第二個切換 `+ ERV` 顯示回收前/後狀態和實時 ε。

### 已出貨 V1 實施細節

- **切換**:2D 疊加左上的琥珀色 `+ Designer Mode` 按鈕 (`px 280, top 46`)。
- **輸入面板**:浮動琥珀邊框卡片,帶 8 個輸入(CFM、OAfrac、OA T/RH、RA T/RH、SA T/RH)。狀態儲存在 `localStorage` 的 `red5DesignerState`。
- **多邊形**:虛線石板 OA→RA 混合線;實心 2.6 px 琥珀 MA→SA 過程線;虛線琥珀 SA→ADP 延伸到飽和曲線。
- **點**:帶內聯標籤的色彩編碼 (OA 粉 `#fb7185`、RA 酸橙 `#a3e635`、MA 琥珀 `#fbbf24`、SA 青 `#22d3ee`、ADP 淺藍 `#67e8f9`)。
- **讀數卡**:圖左下,5 行:盤管 Δh (kJ/kg)、冷卻冷噸 (RT)、ADP (°C)、旁通 BF (色編:綠 <0.08、黃 <0.18、紅 ≥0.18)、室內顯熱 (kBTU/h)。
- **ADP 求解器**:沿 MA→SA 方向從 SA 向下以 0.1 °C 步進,直到投影線穿過 100 % RH 曲線 (`getW(T, 100)`)。
- **可見性**:圖切換到 T-Time、W-Time、月度 × 站點模式時,按鈕 + 面板隱藏(它是 psy-chart 專用工具)。
- **設計上與實時遙測解耦** —— Designer Mode 是補充實時點雲和動力學動畫的平行"我需要哪種盤管?"檢視。

#### 預設韓國夏季方案驗證數 (CFM 10k, OA 20%)

| 讀數      | 值             | 合理性檢查                                                |
|-----------|----------------|----------------------------------------------------------|
| 盤管 Δh   | 19.0 kJ/kg     | 典型夏季冷卻盤管                                          |
| 冷卻冷噸  | 30.7 RT        | 潛熱氣候經驗法則 400 CFM/噸 → 25 RT,30 RT 適合 OA=35°C/50%RH 的 20 % OA 混合 |
| ADP       | 11.9 °C        | 7 排盤管範圍                                              |
| 旁通 BF   | 0.08           | 8 排盤管結果(綠色標誌)                                   |
| 室內顯熱  | 213.8 kBTU/h   | 10000 × 1.08 × (24-13)×1.8 = 213.8 ✓                    |

#### 尚未實現(延期)

- ~~ERV / HRV 回收前後疊加 + 實時 ε 讀數~~ **2026-02-09 出貨**:Designer Mode 面板中的 `+ ERV` 核取方塊 + ε 輸入。開啟後,在 OA→RA 線上從 OA 處按 ε 分數距離以青色繪製 OA'(回收後 OA),並附小青色箭頭顯示轉輪的回收方向。讀數卡新增第 6 行:**ERV saved RT (savings %)**。在預設韓國夏季方案 ε = 0.80 下驗證:8.5 RT 節約(28 % 降低),符合 ASHRAE 90.1 和 Trane Engineers Newsletter 中發表的 30–50 % 經驗法則。
- ~~從最新氣象資料自動錨定 OA 點~~ **2026-02-09 出貨**:`· USE LIVE OA ·` 按鈕(粉色邊框匹配 OA 點色)位於 OA T/RH 輸入正下方。點選將 `weatherData[weatherData.length-1]`(當前 Weather Strip 中最新點)複製到 OA 輸入,並觸發短暫綠色閃爍 + 讀數(`✓ 28.4°C / 72%`)。無氣象資料載入時禁用(變暗,not-allowed 游標)。監聽一個新的 `red5-weather-loaded` window 事件(由 fetch 處理程式派發),新資料到達時按鈕自動啟用。

---

*最後更新:2026-02-13 · Red5 Studio V1.9*
