# 湿り空気線図: 機械設備選定の設計者が使う方法

> 🤖 **翻訳ベースライン注記**: 本日本語ドキュメントは英語原本(`psychrometric_design_workflow.md`)の機械翻訳ベースラインです。公開前にHVAC専門家のレビューを推奨します。

> **目的**: MEP 設計者が約 80 年使ってきた静的な手描きの湿り空気線図と、Red5 Studio に実装されたライブ気候認識診断エンジンの間のギャップを埋めます。この文書は機械エンジニアに Red5 の価値提案を説明するために、また将来の "Designer Mode" 機能に情報提供するために使用してください。
>
> **対象読者**: 機械エンジニア、営業エンジニア、制御インテグレータ、ビルオーナー技術代表。

---

## 古典的な設計ワークフロー

### ステップ 1 — 4 つのアンカー状態をプロット

設計者は、すべての空調判断を境界づける 4 点を線図上に置きます:

| 点    | 表すもの                              | 一般的な冬/夏                              |
|-------|--------------------------------------|--------------------------------------------|
| **OA** | 外気設計空気 (ASHRAE 1%/99% bin)     | 例: 35 °C, 50 % RH 夏 · −5 °C, 80 % RH 冬   |
| **RA** | ゾーンからの還気                      | 24 °C, 50 % RH (在室セットポイント)         |
| **MA** | OA + RA 混合後の混合空気             | OA—RA 線上、比率 = 外気率                   |
| **SA** | AHU を出る給気                       | 通常 13–14 °C 冷房 / 32–35 °C 暖房          |
| **ZA** | ゾーン空気(在室者が感じる)         | SA—負荷線上                                |

これら 5 点が線図上に空気ループを多角形として描きます。Red5 ダッシュボードはすでに **Givoni オーバーレイ + 動力学アニメーション** としてこれをアニメーション化しています — まさにその図です。

---

## 各線分から何がサイジングされるか

### 1. 冷却コイル選定 (OA→MA→SA、夏)

MA から SA への垂直降下(顕熱冷房)AND 絶対湿度 W の左方向降下(潜熱/除湿)が、コイルの **総エンタルピー差 Δh** を定義します。

```
コイル冷凍トン = (CFM × 4.5 × Δh in Btu/lb) / 12,000
```

線図から直接読める 2 つのコイル選定数値:

- **装置露点 (ADP)** — MA→SA 線を飽和曲線まで延長します。その交点がコイルの実効表面温度です。
- **コイルバイパス係数 (BF)** — `(SA – ADP) / (MA – ADP)`。4 列コイルは通常 ~0.15、8 列は ~0.05。設計者は列深さ + フィン間隔を選んで所要 BF に着地させます。

### 2. 加熱コイル選定 (冬、MA→SA 上昇)

純粋な水平移動(顕熱のみ)。

```
コイル MBH = CFM × 1.08 × ΔT
```

### 3. 加湿器選定 (冬、MA→SA 右上)

```
蒸気/パン式容量 (lb/hr) = CFM × 4.5 × ΔW
```

ここで ΔW は線図上の MA から SA への絶対湿度上昇。

### 4. VAV 端末ボックス再熱 (ゾーンレベル、SA→ZA)

SA (13 °C, 8 g/kg) から ZA (24 °C, 快適域) への線は **室内顕熱負荷勾配** です。各 VAV ボックスの再熱コイルは、各ゾーンが要求する ZA に届くよう SA を引き上げるサイズで選定されます。

### 5. エネルギー回収ホイール (ERV/HRV) 選定

回収前 2 点 (OA, RA)、回収後 2 点 (OA′, RA′)。**エンタルピー有効率**:

```
ε = (h_OA – h_OA′) / (h_OA – h_RA)
```

がホイールの選定基準です。設計者は回収後状態をプロットし、より小さい Δh でコイル選定をやり直します — 通常コイル冷凍トンが 30–50 % 削減されます。

### 6. エコノマイザ切替セットポイント

線図上で OA エンタルピー線(等 h)が RA エンタルピー線と交差する点が **そのまま** エコノマイザカットオフです。それより下では無料冷房が機械式より安く、それより上では還気再循環が勝ちます。Red5 の B1–B10 戦略曲線がまさにこのロジックを実装します。

### 7. 除湿器 / ラップアラウンドコイル (実験室、病院、博物館)

しばしば SA セットポイントより過冷却して潜熱負荷を捉え、顕熱で SA まで再熱する必要があります。線図が三角形を示します: MA → 過冷却点 → SA。過冷却コイルとラップアラウンド再熱コイルの両方がその三角形の辺からサイジングされます。

---

## Red5 がこのワークフローにきれいにマッピングする理由

設計者が紙の上で静的に行うことを、Red5 エンジンは **ライブ BACnet テレメトリで動的に** 行います:

| 手描き線図ワークフロー                | Red5 等価物                                                    |
|--------------------------------------|----------------------------------------------------------------|
| ASHRAE bin 表から OA をプロット      | `collector.py` / Open-Meteo からのライブ `OA_T`, `OA_RH`        |
| コイルスケジュールから SA をプロット | センサーからのライブ `SAT`, `SAH`                              |
| 手で OA→SA プロセス線を引く          | `OA→SA Projection` オーバーレイ (オプション A)                 |
| 線の長さからコイル Δh を推定         | Δ-h-vs-時間 後壁チャート (3D ビュー)                            |
| ZA が快適域内にあるか確認            | VAV CZ 散布図 (右壁) + ダーク/ライトエメラルド状態リング       |
| 計算機で制御戦略を比較               | 月次 × サイト 4 戦略チャート + "% of Opt-SA captured"           |

キラーフィーチャーは **40–60 % RH "スイートスポット" ストリップ** + Givoni オーバーレイです。それは設計者が通常 Carrier や ASHRAE Fundamentals 線図の上に色鉛筆で描く建物物理オーバーレイです — しかし Red5 のは自動的にユーザーの範囲スライダーにシフトし、各 VAV の状態をリアルタイムにグレード付けします:

- **ダークエメラルド** — スイートスポット内
- **ライトエメラルド** — 快適域内 (Givoni)
- **オレンジ** — 暑い側
- **ダークブルー** — 寒い側

---

## 設計者が実際に Red5 を使う方法

### 1. 基本設計フェーズ

サイトの緯度経度で 3D Weather Strip を 1 年分実行し、2D X-Y Detail に切替えて OA クラウドを眺めます:

- **快適域の左に点が集まる** → 気候は暖房支配 → 大きな加熱コイル付きの MAU を仕様化。
- **右上に点が積み上がる** → 冷房/潜熱支配 → 高い ADP に向けて冷却コイルを選定、DOAS + 放射を検討。

### 2. 機器選定

3 つの OA バンドプロジェクションモードを切替:

- **Lines** → 各バンドの SA ターゲットがどこに着地するかを確認。
- **Landing Zones** → クラスタ重心がコイルが届かねばならない最悪 SA 条件を示す。
- **VAV Zone Delivery** → SA + 再熱が CZ 適合を破らずに各ゾーンの ZA を届けられるか確認。

### 3. 制御戦略の比較

4 戦略すべて点灯の月次 × サイト。**B1-B10 + Dyn-Reset** 曲線 vs Fixed-SA が年間 kJ/kg 節約を与えます — それが機械エンジニアがオーナーに持っていくドル数字です。

### 4. 試運転 / 使用後

右壁のライブ VAV 散布図がクーリングタワー / DDC チューニングツール:

- 夏の午後にあまりに多くの点が **オレンジ(暑い)バンド** に落ちる → SA リセットスケジュールが攻撃的すぎる。
- 中間期に **青点が支配** → 暖房リセットが調整不足。

---

## 要約

機械設計者は湿り空気線図を **3 in 1 のツール** として使います:

1. **サイジング計算機** — コイル冷凍トン、MBH、加湿器 lb/hr、ERV ε、ADP、BF すべて線図幾何から読む。
2. **制御戦略比較器** — エコノマイザカットオフ、SA リセットエンベロープ、除湿再熱三角形。
3. **試運転検証器** — 配送された ZA が実際に快適域に着地するか確認。

**Red5 はそれぞれの静的ワークフローをライブ気候認識ループに変え**、設計者が学校で学んだ同じ図式語彙を使いながらも、今や実際の BACnet センサーデータと 1 年分の歴史的気候で駆動されます。

---

## 将来機能フック: "Designer Mode"

**ステータス: V1.9 出荷済み (2026-02-09)** — トグルボタンが `dashboard.html → 3D Psychrometric Chart → X-Y Detail → + Designer Mode` でライブ。

既存の 2D 線図の上に 4 つのサイジング数値(コイル Δh、BF、ADP、ERV ε)をオーバーレイし、MEP エンジニアがダッシュボードを離れずに画面から直接読めるようにする提案ビュー。*"ライブテレメトリ可視化"* → *"設計フェーズ意思決定支援"* のループを閉じる。

実装スケッチ:

- 2D X-Y Detail オーバーレイのトグルボタン: **`+ Designer Mode`**。
- ON で MA→SA プロセス線を実線アンバーで描画、飽和曲線まで延長して **ADP** をラベル付きドットでマーク。
- `BF = (SA – ADP) / (MA – ADP)` を計算し線図右下に表示。
- ユーザー入力 CFM(サイドバーフィールド、デフォルト 10,000 CFM)を仮定してセグメント端点から Δh と冷凍トンを計算。
- オプションの第 2 トグル `+ ERV` で回収前/後状態とライブ ε を表示。

### 出荷済み V1 実装詳細

- **トグル**: 2D オーバーレイ左上のアンバー `+ Designer Mode` ボタン (`px 280, top 46`)。
- **入力パネル**: 8 入力 (CFM, OAfrac, OA T/RH, RA T/RH, SA T/RH) のあるフローティングアンバー枠カード。状態は `localStorage` の `red5DesignerState` に保存。
- **多角形**: 破線スレート OA→RA 混合線; 実線 2.6 px アンバー MA→SA プロセス線; 破線アンバー SA→ADP 飽和曲線延長。
- **ドット**: インラインラベル付きカラーコード (OA ピンク `#fb7185`, RA ライム `#a3e635`, MA アンバー `#fbbf24`, SA シアン `#22d3ee`, ADP ライトブルー `#67e8f9`)。
- **読み取りカード**: 線図左下、5 行: コイル Δh (kJ/kg)、冷房冷凍トン (RT)、ADP (°C)、バイパス BF (色コード: 緑 <0.08、黄 <0.18、赤 ≥0.18)、室内顕熱 (kBTU/h)。
- **ADP ソルバ**: MA→SA 方向を SA から下に 0.1 °C ステップで歩き、投影線が 100 % RH 曲線を横切るまで進む (`getW(T, 100)`)。
- **可視性**: 線図が T-Time、W-Time、月次 × サイトモードに切替わるとボタン + パネルは非表示 (psy-chart 専用ツール)。
- **設計上ライブテレメトリと分離** — Designer Mode はライブドットクラウドと動力学アニメーションを補完する並列 "どのコイルが必要か?" ビュー。

#### デフォルト韓国夏シナリオの検証数値 (CFM 10k、OA 20%)

| 読み取り    | 値             | サニティチェック                                        |
|-------------|----------------|--------------------------------------------------------|
| コイル Δh  | 19.0 kJ/kg     | 典型的な夏冷却コイル                                    |
| 冷房冷凍トン| 30.7 RT        | 潜熱気候 400 CFM/トンの目安 → 25 RT、30 RT が OA=35°C/50%RH の 20 % OA 混合に合致 |
| ADP         | 11.9 °C        | 7 列コイル領域                                          |
| バイパス BF | 0.08           | 8 列コイル結果 (緑フラグ)                               |
| 室内顕熱    | 213.8 kBTU/h   | 10000 × 1.08 × (24-13)×1.8 = 213.8 ✓                  |

#### 未実装(延期)

- ~~ERV / HRV 回収前後オーバーレイ + ライブ ε 読み取り~~ **2026-02-09 出荷**: Designer Mode パネルに `+ ERV` チェックボックス + ε 入力。ON で OA' (回収後 OA) を OA→RA 線上 OA から ε の分数距離にシアンで描画、ホイールの回収方向を示す小さなシアン矢じり。読み取りカードに 6 行目を追加: **ERV saved RT (savings %)**。デフォルト韓国夏シナリオ ε = 0.80 で検証: 8.5 RT 節約 (28 % 削減)、ASHRAE 90.1 および Trane Engineers Newsletter 公開の 30–50 % 目安と一致。
- ~~最新気象データから OA 点を自動アンカー~~ **2026-02-09 出荷**: `· USE LIVE OA ·` ボタン (OA ドット色に合わせたピンク枠) が OA T/RH 入力のすぐ下に位置。クリックで `weatherData[weatherData.length-1]` (現在の Weather Strip の最新点) を OA 入力にコピーし、短い緑フラッシュ + 読み取りをトリガー (`✓ 28.4°C / 72%`)。気象データ未ロード時は無効化 (薄暗く、not-allowed カーソル)。フェッチハンドラからディスパッチされる新 `red5-weather-loaded` window イベントを購読し、新データ到着でボタン自動有効化。

---

*最終更新: 2026-02-13 · Red5 Studio V1.9*
