# ASHRAE Standard 90.1 — 参考

> *低层住宅以外的场地与建筑能源标准*
> ANSI/ASHRAE/IES Standard 90.1（现行版本：90.1-2022）

---

## TL;DR

ASHRAE 90.1 是美国每一栋商业建筑的**能效规则手册**（同时也是韩国、日本、欧盟、海湾地区以及大多数东盟国家事实上的示范规范）。它规定了你必须安装的*最低*围护结构 U 值、照明功率密度、HVAC 效率、控制装置与计量装置——以及你可以采取的证明合规的*路径*。

在 Red5 Studio 中了解 90.1 很重要，因为**我们的大多数波段默认值、风机转速上限、OA 重置计划、节能器触发条件以及能量回收开关都经过校准，以满足 90.1 第 6 节（HVAC）。** 当操作员覆盖其中某个默认值时，本文档就是判定他们正在侵蚀多少合规余量的真理之源。

---

## 1. 范围与合规路径

90.1 适用于**每一栋新建建筑、每一处扩建，以及每一项涉及围护结构、照明或 HVAC 的改造**。三条合规路径：

| 路径 | 你要做什么 | 何时选择 |
|---|---|---|
| **规定性（Prescriptive）** | 满足每一条表格逐项数值（U、LPD、EER 等） | 新建方盒式建筑，几何简单 |
| **能耗成本预算法（ECB）** | 整栋建筑模拟对比参照建筑，证明 ≤ 基准成本 | 定制几何、混合用途、医院 |
| **性能评级法（PRM，附录 G）** | 与 ECB 相同，但产生用于 LEED / Title 24 / K-LEED 的*评分* | 绿色评级项目 |

Red5 Studio 的控制默认采用**规定性**路径。如果你的项目采用 ECB/PRM，你在仪表盘中所做的波段调整需要同步反映到模拟模型中，以保证所计入的节能量保持准确。

---

## 2. 第 6 节 —— HVAC（Red5 关心的部分）

### 6.4.3.4 —— 节能器控制

对任何 ≥ 33 kW 的制冷系统都为必需（依据气候区表 6.5.1-1）。有两种被认可的控制类型—— Red5 两种都提供：

- **差分干球**：当 `T_OA > T_RA + 2 K` 时 OA 节能器锁定关闭
- **差分焓**：当 `H_OA > H_RA` 时 OA 节能器锁定关闭
  *在 CZ 1A、2A、3A、4A 中为强制*（美国东海岸潮湿地区 / 东南亚 / KR / JP）。

仪表盘的 **Givoni 包络青色角**就是差分焓锁定的图形化表现。当操作员将该角向内移动时，就是在使节能器比 90.1 要求的更保守（没问题，只是免费冷却更少）。

### 6.5.3.6 —— 能量回收通风（ERV）

当 `OA fraction ≥ 10 %` 且 `supply CFM ≥ table 6.5.6.1-1 trigger` 时为必需（随 CZ + 运行小时数而变化）。最低显热效率 50 %。

Red5 在 **3D WX 品红色 RH 平板** + 每台 AHU 的 `erv_active` 遥测中跟踪 ERV 状态。当 `H_OA ≤ H_RA` 且 OA 节能器已启用时，ERV 必须旁通（否则会浪费免费冷却）。这是一个操作员常忘记的 90.1 陷阱—— Red5 会通过橙色角报警来提醒。

### 6.5.2.1 —— 风机功率限制

任何 ≥ 22 kW 的系统，其风机铭牌总 kW 必须 ≤ 表 6.5.3.1.1A 的限值（`brake_kW ≤ CFM * 0.001 + adj`）。这使得 VAV 风机的转速滑块默认上限为 `90 %`——操作员可以覆盖，但这会被计为一次 90.1 符合性偏差，并且必须记录。

### 6.5.3.3 —— 水系统变流量

> 7.5 kW 且带 > 3 个控制阀的泵送系统，必须使用由 `ΔP` 设定点驱动的变速泵送。Red5 通过 **VAV 风阀位置平均**方案来强制执行——泵转速跟随需求最高区域的 DPR。

### 6.4.3.4.5 —— 需求控制通风（DCV）

对任何 `design occupancy ≥ 40 people / 100 m²` 且 `OA fraction ≥ 25 %` 的空间均为必需。由区域 CO₂ 传感器驱动。Red5 将 `CO2_zone` 点直接接入波段偏移逻辑——参见 [band_guide.md](/docs#band)。

---

## 3. 第 8 节 —— 电力（照明 + 插座）

这主要是 V3.0 / 照明方面的问题，但有两个跨系统要点值得注意：

- **自动插座控制（8.4.2）**：办公室、教室、会议室中 ≥ 50 % 的支路插座
  必须自动断电。这会影响 Red5 从 BAS 收到的*入住折降*信号——当插座
  回路断电时，HVAC 降至无人使用波段。
- **照明功率密度（表 9.5.1）**：各空间类型的最大 LPD。V3.0 是直接
  强制执行该项的系统；V2.0 仅消费 `lighting_on/off` BV 报警。

---

## 4. 第 9 节 —— 照明控制

90.1-2022 将照明控制重新组织为**强制性**与**特定路径**两类：

- 11 种空间类型中必需人员感应器（表 9.4.1.1）
- 任何邻近窗户且 `≥ 50 W lighting` 的空间均需日光采集
- 自动分时段关断 + 手动覆盖
- 插座控制与入住状态联动

Red5 Studio 的 V3.0 正是为集成满足这些控制的照明平台而构建（首先是
Daekyung SCU，并计划支持 DALI-IP、KNX-IP 和 Casambi）。参见
[RED5-MODBUS-V3.0-DESIGN.md](/docs#v3-design)。

---

## 5. 第 10 节 —— 其他设备

为电机、变压器、热水器设定最低效率。大多在设计阶段由设备选型规定——
Red5 通过着陆页上的 **Energy Snapshot** 小部件进行验证（对比铭牌与 OEM
表）。

---

## 6. 第 11 节 —— 能耗成本预算法（ECB）

如果采用 ECB，你的"拟建设计"在年能耗成本上必须优于"预算建筑"。Red5 的
`/api/data` 以每小时为单位导出各区域、各 AHU、各波段的能耗总量——可直接
馈入 ECB 建模工具（eQUEST、EnergyPlus、IES-VE）。

---

## 7. 附录 G —— 性能评级法（PRM）

PRM 是你为 LEED / K-LEED / BREEAM / WELL 给建筑评分的方式。大体与 ECB
相同，但产生单一的"较 90.1 基准优 %"数字。Red5 的 **24 个月滚动同比图**
是面向操作员的 PRM 主张验证仪表盘——实际能耗对比设计团队备案的基准。

---

## 8. 实务：哪些 Red5 功能满足哪条 90.1 条款

| 90.1 条款 | Red5 功能 | 说明 |
|---|---|---|
| 6.4.3.4 节能器 | OA 节能器开关 + Givoni 青色角 | 默认差分干球；潮湿 CZ 切换为差分焓 |
| 6.5.3.6 ERV | 3D WX RH 波段品红色平板 | 当 `H_OA ≤ H_RA` 时自动旁通 |
| 6.5.2.1 风机功率 | VAV 转速上限 | 默认 90 %；可审计的覆盖 |
| 6.4.3.4.5 DCV | 波段偏移 CO₂ 覆盖 | 按区域，可选 |
| 6.5.3.3 变流量泵 | 风阀位置泵压重置 | 内置 |
| 9.x 照明 | V3.0 Modbus 照明集成 | 独立归档 |
| App. G PRM | 同比能耗小部件 | 呈现相对基准的 % |

---

## 9. 气候区速查（表 6.5.1-1 一览）

| CZ | 地区 | OA 节能器 | ERV 触发 | 默认制冷 EER |
|----|--------|---------------|-------------|---------------------|
| 1A | 迈阿密 / SG / KL  | 是（焓） | ≥ 10 % OA  | 13.4 |
| 2A | 休斯顿 / TPE / HK | 是（焓） | ≥ 15 % OA | 13.0 |
| 3A | 亚特兰大 / 上海 / 首尔 | 是（焓或干球） | ≥ 20 % OA | 12.8 |
| 4A | 纽约 / 东京 / 首尔冬季 | 是（干球） | ≥ 30 % OA | 12.0 |
| 5A | 芝加哥 / 北海道 | 是（干球） | ≥ 40 % OA | 11.5 |
| 6A | 明尼阿波利斯 / 中国东北 | 是（干球） | ≥ 50 % OA | 11.0 |
| 7  | International Falls / 雅库茨克 | 是（干球） | ≥ 60 % OA | 10.6 |
| 8  | 北极 | 是（干球） | 强制  | 10.0 |

Red5 会自动从 `weather_location` → Open-Meteo 站点代码 → 气候区查表，拉取
操作员的 CZ，并预加载相应的默认波段位置。

---

## 10. 延伸阅读

- **标准原文**：[ashrae.org/technical-resources/standards-and-guidelines/standards-addenda](https://www.ashrae.org/technical-resources/standards-and-guidelines/standards-addenda)
- **用户手册**（必备——单看标准本身难以读懂）：ASHRAE
  出版了配套的 `User's Manual for ASHRAE Standard 90.1-2022`
- **交叉引用**：90.1 ↔ IECC 商业条款每 3 年对齐一次；当地 AHJ 可能强制执行其中任一。
- **Red5 映射**：这些合规要点的算法层面，参见 [control_algorithms.md](/docs#control-algorithms)。
