# ASHRAE Guideline 36 — リファレンス

> *HVAC システムのための高性能運転シーケンス*
> ANSI/ASHRAE Guideline 36（現行版: G36-2021、追補 a は 2023 発行）

---

## TL;DR

Guideline 36 は、**HVAC 制御ロジックのオペレーターズマニュアル**です。AHU、VAV、チラー、ボイラーが一日の各瞬間に何をすべきか——いつエコノマイザを開くか、いつ給気温度設定点を上書きするか、いつ在室モードを切り替えるか、いつ警報を出すか——を明確に示します。

現代の BAS 施工業者の多く（Delta Controls、Trane、Distech、JCI、Honeywell、Siemens）は「G36 準拠」シーケンスを標準出荷しています。Red5 Studio の役割は、(a) 実際のコントローラーがそれらに従っているかを伝えること、(b) 現場の実情が要求する場合にそれらを上書きできるようにすること、の 2 つです。

ダッシュボードの G36 タイムラインストリップ（`#g36-timeline-strip`）は、直近 4 時間／24 時間の実テレメトリを 7 つの G36 モード状態にマッピングし、逸脱を一目で把握できるようにします。

---

## 1. 7 つの G36 運転モード

G36 §5.1 は、すべての AHU が報告しなければならない 7 つの排他的モードを定義します。

| # | モード | トリガ | Red5 の表示 |
|---|---|---|---|
| 1 | **Occupied（在室）**      | スケジュール時間内、在室センサー ON | 緑 |
| 2 | **Warm-up（予熱）**       | 在室前、ゾーン T が朝のセットバック未満 | オレンジ |
| 3 | **Cool-down（予冷）**     | 在室前、ゾーン T が夜のセットバック超過 | 水色 |
| 4 | **Setback（セットバック）** | 非在室、T が狭帯域外 | グレー |
| 5 | **Setup（セットアップ）** | 非在室、T の逸脱なし | 淡いグレー |
| 6 | **Unoccupied（非在室）**  | 時間外、ファン OFF | ダークスレート |
| 7 | **Freeze protect（凍結防止）**| コイル温度 < 4 °C | 赤 |

これらはそのまま G36 タイムラインストリップの凡例に対応します。スケジュールが「UNOCCUPIED」を示しているのに AHU が緑の「OCCUPIED」を示している場合、それこそが Red5 がダンパー固着／VFD 故障／暴走した上書きロックを検出する最大の手がかりです。

---

## 2. 設定点リセット（Trim & Respond — T&R）

G36 §5.1.14 は、給気温度／給気圧力／冷水温度／温水温度をリセットする標準的手法として**トリム・アンド・レスポンド（trim-and-respond）**を定義します。アルゴリズム：

```
every Tick (default 2 min):
    if zone_request_count >= I:
        SP += SP_res * (zone_request_count / I)  # respond
    else:
        SP -= SP_trim                            # trim
    clamp(SP, min, max)
```

| パラメータ | 既定値 | Red5 での扱い |
|-----------|---------|--------------|
| `Tick`             | 2 min   | ハードコード |
| `I` (importance)   | 2 zones | AHU ごとのバンド |
| `SP_res` (respond) | +0.3 °C | バンドごと |
| `SP_trim` (trim)   | -0.1 °C | バンドごと |
| `Delay_initial`    | 5 min   | バンドごと |

ダッシュボードのバンドシフトスライダーは、ゾーングループごとに `SP_res` と `SP_trim` を調整します——[band_guide.md](/docs#band) を参照。

---

## 3. ゾーンリクエスト

G36 のゾーンは、**現在いくつのリクエストを持っているか**を報告することで、設定点変更に「投票」します。

- **冷房リクエスト（Cooling request）**：ゾーン T > 設定点 + 1 °C → 冷房リクエスト +1
- **圧力リクエスト（Pressure request）**：ダンパー位置 > 95 % かつゾーン換気不足 → 給気圧力リクエスト +1
- **静圧リクエスト（Static-pressure request）**：VAV 入口ダンパー > 95 % 全開 → ファン速度リクエスト +1
- **暖房リクエスト（Heating request）**：ゾーン T < 設定点 - 1 °C → 暖房リクエスト +1（RH コイル）

各 AHU は Tick ごとにすべての VAV リクエストを収集し、その計数に基づいてトリムまたはレスポンドします。Red5 の `/api/data` はこれらを VAV ごとの `req_cool`、`req_press`、`req_heat`、`req_fan` として公開します。

---

## 4. AHU シーケンス（§5.16）

### 5.16.1 給気温度リセット

`SAT_min = 12 °C` と `SAT_max = 18 °C` の間で T&R リセットし、担当する全ゾーンにわたる冷房リクエスト計数で駆動します。Red5 出荷時の既定値：

```
SAT_min: 12.5 °C   (matches dew-point safety margin for CZ 1-3)
SAT_max: 18.0 °C   (lets ERV bypass without freezing)
SP_res:  +0.3 °C
SP_trim: -0.1 °C
```

### 5.16.2 静圧リセット

`SP_min = 50 Pa` と `SP_max = 750 Pa` の間で T&R リセットし、VAV 入口ダンパーからの静圧リクエスト計数で駆動します。このアルゴリズムの要点は、給気ファンを*最も要求の高いダンパーをなお満たす最低の圧力*で運転することです——これが実際の建物でファン省エネの 30 %+ を生む所です。

### 5.16.3 エコノマイザ

差分乾球または差分エンタルピー（CZ による。上記 90.1 §6.4.3.4 を参照）。G36 はダンパーのハンチングを防ぐためヒステリシスを厳密に定義します。

```
ECON_ON  when (T_OA + 1) < T_RA
ECON_OFF when (T_OA - 1) > T_RA
```

エンタルピーも同様です。Red5 の Givoni オーバーレイはオペレーターにライブのエコノマイザ状態を示します——水色コーナーがゲートすると ERV はバイパスされ、水色コーナーの外では ERV が作動します。

### 5.16.4 最小外気風量

固定 `MIN_OA_CFM` または **CO₂ ベースの DCV**（90.1 §6.4.3.4.5 に準拠）。Red5 はライブの CO₂ テレメトリを DCV 設定点に接続し、OA 比率を ASHRAE 62.1 のゾーン要件と対比して可視化します。

---

## 5. VAV／ターミナルユニットのシーケンス（§5.17）

### 5.17.1 冷房のみ VAV

ダンパーは、冷房設定点からのゾーン T 偏差に基づき `MIN_FLOW` から `MAX_FLOW` へ変調します。再熱なし。

### 5.17.2 再熱付き VAV

2 ステージ：
1. **ステージ 1 — 冷房**：ダンパーは `MIN_FLOW` から `MAX_COOL_FLOW`、再熱 OFF
2. **ステージ 2 — 暖房**：ダンパーは `MIN_HEAT_FLOW`、再熱弁が 0-100 % で変調

遷移は振動を防ぐためレート制限されます（勾配 0.1 °C/min）。

Red5 の VAV 機器モーダルは、ライブの `DPR`（ダンパー %）＋ `HCV`（再熱弁 %）＋ `ZT`（ゾーン T）＋ `ZRH`（ゾーン RH）を表示し、両ステージがゾーン単位で正しく動作しているかを検証できます。

### 5.17.3 直列ファン付き VAV（Series fan-powered VAV）

在室モードで連続運転する小型のインライン・ファンを追加し、主ダンパーは上記のとおり変調します。主に暖房需要の高いペリメーターゾーンで使用されます。Red5 は追加の `series_fan_status` BV に対応します。

---

## 6. 冷水プラント（§5.20）

CHWS-T は T&R でリセットし、全 AHU にわたる冷房リクエスト計数でゲートします。`CHWS_min = 6 °C`、`CHWS_max = 12 °C`。

CHW ポンプ圧リセットは弁位置リクエストで駆動します——最も要求の高い冷水コイル弁を 95-100 % 開に保ちます。

Red5 はチラーを直接駆動しません（それは BAS 施工業者が担う BACnet 書き込みです）が、`CHWS_T`、`CHWR_T`、`kW_chiller`、`chiller_efficiency_COP` を監視し、診断タブで逸脱を表示します。

---

## 7. 温水プラント（§5.21）

CHW の鏡像ですが、暖房リクエスト計数で駆動します。`HWS_min = 38 °C`（供給）、`HWS_max = 60 °C`。

---

## 8. 警報（§5.5）

G36 は、HVAC システムが報告すべき **63 の具体的な警報条件**を定義します。Red5 でオペレーターに最も関連するもの：

| 警報 | トリガ | Red5 の表示 |
|---|---|---|
| 給気低温（上限カットアウト） | `SAT < 4 °C` が 5 min 継続 | 赤ドット＋ログ |
| ダクト高静圧 | `SP > SP_max * 1.25` が 10 min 継続 | 赤ドット |
| ファン故障 | `cmd ON AND status OFF` が 60 s 継続 | 赤バナー |
| ダンパー故障 | `cmd != position` が 5 min 継続 | VAV ごとのバッジ |
| コイル凍結 | `mixed_air_T < 4 °C` | 赤のモード上書き |
| ゾーン温度異常 | `|ZT - SP| > 2 °C` が 30 min 継続 | 黄色の VAV 行 |

G36 タイムラインストリップの `freeze_protection` モードは、最後の 2 つの警報と連動します——オペレーターが解除するまで、AHU をモード 7（OA 全閉、HC 全需要、ファン最小）へ強制します。

---

## 9. G36 を効果的に読む

この標準は**300 ページ超の擬似コード**です。実務的な読む順序：

1. **§4** — モード定義（7 つの在室モード）
2. **§5.1** — 共通サブルーチン（T&R、ヒステリシス、リクエスト計数）
3. **§5.16 + §5.17** — AHU + VAV シーケンス（オペレーター作業の 90 %）
4. BAS 施工業者が実際に配線していない限り、チラー／ボイラー／プラントの節は飛ばす
5. **§5.5** — 警報（何かおかしいと思ったときの参照先）

---

## 10. G36 と実際の建物の違い

オペレーターのよくある不満：*「G36 は X と言うが、うちの建物は Y をしている。」*

その原因は 3 つ：

- **レガシーコントローラー**は T&R を実行できません——固定設定点の PI ループにすぎません。Red5 は、設定点が 30 min にわたって動かないことを検出すると `g36_mode = "OCCUPIED (no T&R)"` として表示します。
- **現場固有の上書き**が BAS 施工業者によって G36 の上に重ねられている（例：「夏はリクエストに関係なく常に 14 °C SAT」）。これらは資産メモ（Asset Notes）ペインに記録してください——さもないと見えなくなります。
- **G36 がそもそも導入されていない**——多くの「G36 準拠」プロジェクトは、BAS シーケンス文書にモードの*名前*があるだけで、実際にはアルゴリズムを出荷していません。Red5 のタイムラインストリップは、モードが決して遷移しないことを示すことでこれを検出します。

迷ったときは：BAS の運転シーケンス PDF を開き、G36 参照アルゴリズムと並べて比較してください。その差異こそ、あなたの省エネが隠れている場所です。

---

## 11. 実務：どの Red5 機能が G36 を「実行」し、どれが「検証」するか

| G36 条項 | Red5 の挙動 |
|---|---|
| §5.1.14 T&R | 検証（BAS から SAT_SP の動きを読む）、駆動はしない |
| §5.16.1 SAT リセット | SAT トレンドの傾きで検証 |
| §5.16.2 SP リセット | SP トレンドで検証 |
| §5.16.3 エコノマイザ | Givoni 水色コーナーで可視化 |
| §5.16.4 OA 最小／DCV | OA 比率バッジで検証 |
| §5.17.x VAV シーケンス | ゾーンごとの DPR + HCV 可視化 |
| §5.5 警報 | 診断リボンでのリアルタイム警報ロールアップ |

Red5 は **G36 のオブザーバー**であり、G36 の実装者ではありません。実際のシーケンスは BAS コントローラー（Delta Controls O3/eBMGR、Distech ECP、Trane SC+、Honeywell N4 など）上で動作します。Red5 の役割は、BAS がその運転シーケンス文書の主張どおりに動作しているかを伝えることです。

---

## 12. さらに読む

- **標準本文**：[ashrae.org/technical-resources/ashrae-handbook/ashrae-guideline-36](https://www.ashrae.org/technical-resources/ashrae-handbook/ashrae-guideline-36)
- Taylor Engineering（G36 の大部分を執筆した企業）による **G36 導入プレイブック**：[taylorengineers.com/wp-content/uploads/2020/07/G36-implementation.pdf](https://taylorengineers.com/wp-content/uploads/2020/07/G36-implementation.pdf)（URL を確認——ときどきペイウォール）
- **Red5 内の関連ドキュメント**：
  - [control_algorithms.md](/docs#control-algorithms) 数学面
  - [band_guide.md](/docs#band) 現場固有の上書き
  - [ashrae_55_reference.md](/docs#ashrae-55) 快適側の数値
  - [ashrae_90_1_reference.md](/docs#ashrae-90-1) エネルギー側の数値
