# B1–B10 밴드 제어 가이드

> 🤖 **번역 기준선 안내**: 본 문서는 영문 원본(`band_guide.md`)의 기계 번역 기준선입니다.
> 게시 또는 외부 컨설턴트 전달 전 HVAC 분야 전문 번역가의 검토를 권장합니다.

AHU 제어를 위한 Givoni 스타일 기후 밴드 전략. 각 밴드는 주어진 외기 조건에 가장 적합한 SA 목표 + OA 댐퍼 위치를 선택하여 고정 T/RH 설정점 제어를 대체합니다. 온대 기후 일반적 계절 에너지 절감: 종래 SA 설정점 제어 대비 **70–75 %**.

> 밴드의 진실의 원천: `js/psy-3d-engine.js`의 `BANDS` 배열, `collector.py`에 미러링됨. 하나를 편집하면 반드시 다른 하나도 함께 수정하세요.

---

## 일상 언어 요약 (초등 6학년 수준)

"멍청한" AHU는 *"외부가 어떻든 급기를 13 °C / 50 % RH로 유지하라"* 같은 단일 규칙에 따릅니다. 매일 겨울 코트와 반바지를 동시에 입는 것과 같습니다.

B1-B10 전략은 **10벌의 옷**, 날씨 기분별로 하나씩:

1. 밖을 봅니다 (T, RH).
2. 일치하는 밴드를 선택합니다 (B1 추운-건조 … B10 더운-습한).
3. *그* 밴드의 SA 목표 + 댐퍼 위치를 사용합니다.

같은 쾌적, 훨씬 적은 전력 — 날씨와 싸우는 대신 절반의 길에서 만나기 때문.

---

## 한눈에 보는 10개 밴드

| 밴드 | 활성 시점 (OA T / RH) | SA 목표 | OA 댐퍼 | 기후 분위기 |
|------|------------------------|--------------------|----------:|-----------------------|
| B1   | −50…5 °C / 0–100 %     | 21.0 °C / 40 % RH  |     15 %  | 매우 춥고 건조 |
| B2   | 5–16 °C / 0–100 %     | 19.5 °C / 35 % RH  |     15 %  | 시원하고 건조 |
| B3   | 15–22 °C / 0–35 %     | 19.0 °C / 45 % RH  |     30 %  | 온화하고 건조 |
| B4 ⭐ | 18–23 °C / 32–55 %    | 20.0 °C / 40 % RH  |    100 %  | 온화 — **이코노마이저** |
| B5   | 22–26 °C / 40–70 %    | 23.5 °C / 50 % RH  |    100 %  | 따뜻함 — 이코노마이저 |
| B6   | 25–28 °C / 45–70 %    | 25.0 °C / 55 % RH  |     50 %  | 더 따뜻함 (50/50 혼합) |
| B7   | 26–36 °C / 45–90 %    | 12.0 °C / 95 % RH  |     15 %  | 덥고 습함 |
| B8   | 32–45 °C / 65–100 %   | 13.0 °C / 95 % RH  |     15 %  | 덥고 매우 습함 |
| B9   | 25–50 °C / 0–50 %     | 15.0 °C / 40 % RH  |     15 %  | 덥고 건조 |
| B10  | 28–50 °C / 80–100 %   | 11.0 °C / 95 % RH  |     15 %  | 극도로 덥고 습함 |

⭐ B4 = 마법의 "무료 냉방" 밴드. 모든 코일 OFF, 외기 100 %.

---

## 밴드별 제어 상세

각 밴드: 언제 활성화되는지, AHU가 무엇을 공급하는지, 각 구성요소가 무엇을 하는지.

### 🧊 추운 밴드

#### B1 — 매우 춥고 건조 *(OA: −50…5 °C, 0–100 % RH)*
- **SA:** 21.0 °C / 40 % RH | **OA 댐퍼:** 15 %
- 냉방 코일: **OFF**
- 난방 코일: **HIGH** — 연중 최대 부하
- 가습기: **ON** (스팀 / 증발식)

이유: 법적 최소 신선 공기만 들이고; 따뜻한/습한 환기를 재순환. 난방 코일이 무거운 일을 하고 가습기는 겨울 건조를 보충.

#### B2 — 시원하고 건조 *(OA: 5–16 °C, 0–100 % RH)*
- **SA:** 19.5 °C / 35 % RH | **OA 댐퍼:** 15 %
- 냉방: OFF — 난방: 저~중 조절 — 가습기: 약함

이유: B1과 동일한 최소-OA 논리, 더 가벼운 부하.

---

### 🌤️ 온화한 밴드 (이코노마이저 스위트 스팟)

#### B3 — 온화하고 건조 *(OA: 15–22 °C, 0–35 % RH)*
- **SA:** 19.0 °C / 45 % RH | **OA 댐퍼:** 30 %
- 냉방: OFF — 난방: 트림만 — 가습기: ON (건조한 OA)

이유: OA가 이미 SA 근접 — 코일 작업 거의 없음; 가습기가 낮은 OA 습기를 보상.

#### B4 — 온화하고 중간 습도 *(OA: 18–23 °C, 32–55 % RH)* ⭐
- **SA:** 20.0 °C / 40 % RH | **OA 댐퍼:** **100 %**
- 모든 코일: **OFF** — 가습기: OFF
- RA 댐퍼: **닫힘** | 배기 댐퍼: **열림**

이유: 외기 ≈ 원하는 SA. 코일을 완전 우회; 건물이 바로 외기를 호흡. 칠러 + 보일러 모두 OFF → 최대 절감.

---

### 🌞 따뜻한 쾌적 밴드

#### B5 — 따뜻하고 중간 습도 *(OA: 22–26 °C, 40–70 % RH)*
- **SA:** 23.5 °C / 50 % RH | **OA 댐퍼:** **100 %**
- 냉방 코일: 약한 트림만 — 난방: OFF — 가습기: OFF

이유: 여전히 이코노마이저 범위 — 100 % OA가 재순환 기계 냉방보다 저렴. 코일은 마지막 작은 트림.

#### B6 — 더 따뜻함 *(OA: 25–28 °C, 45–70 % RH)*
- **SA:** 25.0 °C / 55 % RH | **OA 댐퍼:** 50 %
- 냉방 코일: 중간 조절 — 난방: OFF — 가습기: OFF

이유: OA가 이제 SA보다 따뜻. 더 시원한 환기와 50/50 혼합하여 코일 부하 저감.

---

### ☀️ 더운 밴드

#### B7 — 덥고 습함 *(OA: 26–36 °C, 45–90 % RH)*
- **SA:** 12.0 °C / 95 % RH | **OA 댐퍼:** 15 %
- 냉방 코일: **HIGH** + 제습 — 난방: OFF (또는 재열 트림) — 가습기: OFF

이유: 법적 최소 덥고 습한 OA를 들임; 코일이 공기를 포화곡선을 가로질러 끌어내려 수분을 짜냄. SA는 포화 근처로 나옴. 재열 코일이 현열 온도를 쾌적까지 올릴 수 있음.

#### B8 — 덥고 매우 습함 *(OA: 32–45 °C, 65–100 % RH)*
- **SA:** 13.0 °C / 95 % RH | **OA 댐퍼:** 15 %
- 냉방 코일: **MAX** — 난방: 선택적 재열 — 가습기: OFF

이유: B7과 동일 전략, 확대. 연중 가장 코일 중심 밴드.

#### B9 — 덥고 건조 *(OA: 25–50 °C, 0–50 % RH)*
- **SA:** 15.0 °C / 40 % RH | **OA 댐퍼:** 15 %
- 냉방 코일: 강한 **현열 전용** (건식 코일) — 난방: OFF — 가습기: OFF (간접 증발식 예냉기가 부하 급감 가능)

이유: 덥지만 건조 → 제습 불필요. 코일이 현열만 제거. 건조 기후 개조는 증발 예냉 추가 필요.

#### B10 — 극도로 덥고 습함 (몬순) *(OA: 28–50 °C, 80–100 % RH)*
- **SA:** 11.0 °C / 95 % RH | **OA 댐퍼:** 15 %
- 냉방 코일: **절대 MAX** — 난방: 재열로 사용 — 가습기: OFF

이유: 최악의 경우. 코일이 공기를 ~11 °C로 떨어뜨려 수분을 짜냄; 재열이 제습된 공기를 수분 재첨가 없이 쾌적까지 데움.

---

## 🎛️ 구성요소 듀티 사이클 (5초 요약)

| 구성요소                  | 가장 힘든 시기      | 유휴 시기                          |
|----------------------------|----------------------|----------------------------------|
| 난방 코일                  | B1, B2               | B3–B10 (B7/B8/B10에서 재열로만 사용) |
| 냉방 코일                  | B7, B8, B10          | B1–B4                            |
| 가습기                     | B1, B2, B3           | 모든 따뜻한 밴드                   |
| **OA 댐퍼 @ 100 %** ⭐    | **B4, B5**           | 모든 다른 밴드                     |
| OA 댐퍼 @ 15 % (최소)      | B1, B2, B7, B8, B9, B10 | B3 (30 %), B6 (50 %)          |

---

## 🔍 왜 고정 설정점 제어보다 우수한가

종래의 고정 설정점 AHU는 연중 일정한 SA 목표로 냉방 코일을 운전합니다 — 2월에도. B1-B10은 외기가 **무료로** 제공할 수 있는 것을 보고 부족한 것에만 에너지를 사용합니다.

온대 기후에서 B3+B4+B5 이코노마이저 밴드는 연간 약 25–30 %를 차지하며, 그 동안 코일은 본질적으로 OFF입니다.

대시보드의 2D T×Time 차트가 이 격차를 보이게 합니다: 녹색 B1-B10 누적 곡선은 연말까지 보라색 Total 곡선의 ~25 %를 가리킴 → ~75 % 에너지 절감.

---

## 이 가이드가 반영하는 파일

- `js/psy-3d-engine.js` — `BANDS` 테이블 + `classifyBand()` 함수 + `BAND_COLOR` 램프
- `collector.py` — 라이브 BACnet OA 데이터의 런타임 밴드 분류
- `band_csv_generator.py` — AHU별 밴드 가이드 CSV 내보내기 (`AHU-XX_band_guide.csv`)
- `equipment_types.json` — 컨트롤러용 그라운드-트루스 밴드 테이블
