# B1–B10 バンド制御ガイド

> 🤖 **翻訳ベースライン注記**: 本ドキュメントは英語原本(`band_guide.md`)の機械翻訳ベースラインです。
> 公開または外部コンサルタントへの提示前に、HVAC分野の専門翻訳者によるレビューを推奨します。

AHU 制御のための Givoni スタイル気候バンド戦略。各バンドは所与の外気条件に最も適した SA 目標 + OA ダンパー位置を選択し、固定 T/RH 設定点制御に取って代わります。温帯気候の一般的な季節エネルギー削減: 従来の SA 設定点制御比 **70–75 %**。

> バンドの真理の源: `js/psy-3d-engine.js` の `BANDS` 配列、`collector.py` に同期。片方だけを編集しないでください。

---

## 平易な言葉での要約 (小学6年生レベル)

「ばかな」AHU は *「外がどうであれ給気を 13 °C / 50 % RH に保て」* のような単一ルールに従います。毎日冬コートと半ズボンを同時に着るようなものです。

B1-B10 戦略は **10 着の服装**、天気の気分ごとに 1 着:

1. 外を見ます (T, RH)。
2. 一致するバンドを選びます (B1 寒い-乾燥 … B10 暑い-多湿)。
3. *その* バンドの SA 目標 + ダンパー位置を使います。

同じ快適性、はるかに少ない電気 — 天気と戦うのを止めて中間で出会うため。

---

## 一目でわかる 10 バンド

| バンド | アクティブ時 (OA T / RH) | SA 目標 | OA ダンパー | 気候の気分 |
|------|--------------------------------|--------------------|----------:|-----------------------|
| B1   | −50…5 °C / 0–100 %              | 21.0 °C / 40 % RH  |     15 %  | 非常に寒く乾燥       |
| B2   | 5–16 °C / 0–100 %              | 19.5 °C / 35 % RH  |     15 %  | 涼しく乾燥            |
| B3   | 15–22 °C / 0–35 %              | 19.0 °C / 45 % RH  |     30 %  | 穏やかで乾燥          |
| B4 ⭐ | 18–23 °C / 32–55 %             | 20.0 °C / 40 % RH  |    100 %  | 穏やか — **エコノマイザ** |
| B5   | 22–26 °C / 40–70 %             | 23.5 °C / 50 % RH  |    100 %  | 暖かい — エコノマイザ     |
| B6   | 25–28 °C / 45–70 %             | 25.0 °C / 55 % RH  |     50 %  | より暖かい (50/50 混合)    |
| B7   | 26–36 °C / 45–90 %             | 12.0 °C / 95 % RH  |     15 %  | 暑く多湿              |
| B8   | 32–45 °C / 65–100 %            | 13.0 °C / 95 % RH  |     15 %  | 暑く非常に多湿        |
| B9   | 25–50 °C / 0–50 %              | 15.0 °C / 40 % RH  |     15 %  | 暑く乾燥              |
| B10  | 28–50 °C / 80–100 %            | 11.0 °C / 95 % RH  |     15 %  | 極端に暑く多湿        |

⭐ B4 = 魔法の「無料冷房」バンド。全コイル OFF、外気 100 %。

---

## バンド毎の制御詳細

各バンド: いつ有効化され、AHU が何を供給し、各コンポーネントが何をするか。

### 🧊 寒いバンド

#### B1 — 非常に寒く乾燥 *(OA: −50…5 °C, 0–100 % RH)*
- **SA:** 21.0 °C / 40 % RH | **OA ダンパー:** 15 %
- 冷房コイル: **OFF**
- 暖房コイル: **HIGH** — 年間最大負荷
- 加湿器: **ON** (スチーム / 蒸発式)

理由: 法定最小限の新鮮空気のみ取り込み; 暖かい/湿った還気を再循環。暖房コイルが重い仕事をし、加湿器が冬の乾燥を補う。

#### B2 — 涼しく乾燥 *(OA: 5–16 °C, 0–100 % RH)*
- **SA:** 19.5 °C / 35 % RH | **OA ダンパー:** 15 %
- 冷房: OFF — 暖房: 低〜中変調 — 加湿器: 軽い

理由: B1 と同じ最小 OA 論理、より穏やかな負荷。

---

### 🌤️ 穏やかなバンド (エコノマイザのスイートスポット)

#### B3 — 穏やかで乾燥 *(OA: 15–22 °C, 0–35 % RH)*
- **SA:** 19.0 °C / 45 % RH | **OA ダンパー:** 30 %
- 冷房: OFF — 暖房: トリムのみ — 加湿器: ON (乾燥 OA)

理由: OA が既に SA 近く — コイル作業ほぼなし; 加湿器が低 OA 湿度を補償。

#### B4 — 穏やかで中湿度 *(OA: 18–23 °C, 32–55 % RH)* ⭐
- **SA:** 20.0 °C / 40 % RH | **OA ダンパー:** **100 %**
- 全コイル: **OFF** — 加湿器: OFF
- RA ダンパー: **閉** | 排気ダンパー: **開**

理由: 外気 ≈ 望ましい SA。コイルを完全にバイパス; 建物が直接外気を呼吸。チラー + ボイラー両方 OFF → 最大の節約。

---

### 🌞 暖かい快適バンド

#### B5 — 暖かく中湿度 *(OA: 22–26 °C, 40–70 % RH)*
- **SA:** 23.5 °C / 50 % RH | **OA ダンパー:** **100 %**
- 冷房コイル: 軽いトリムのみ — 暖房: OFF — 加湿器: OFF

理由: なおエコノマイザ範囲 — 100 % OA が再循環機械冷房より安価。コイルは最終的な小さなトリム。

#### B6 — より暖かい *(OA: 25–28 °C, 45–70 % RH)*
- **SA:** 25.0 °C / 55 % RH | **OA ダンパー:** 50 %
- 冷房コイル: 中変調 — 暖房: OFF — 加湿器: OFF

理由: OA が今 SA より暖かい。涼しい還気と 50/50 混合してコイル負荷を下げる。

---

### ☀️ 暑いバンド

#### B7 — 暑く多湿 *(OA: 26–36 °C, 45–90 % RH)*
- **SA:** 12.0 °C / 95 % RH | **OA ダンパー:** 15 %
- 冷房コイル: **HIGH** + 除湿 — 暖房: OFF (または再熱トリム) — 加湿器: OFF

理由: 法定最小限の暑湿 OA を取り込み; コイルが空気を飽和曲線を越えて下げて水分を絞り出す。SA はほぼ飽和でコイルを出る。再熱コイルが顕熱温度を快適まで戻すことあり。

#### B8 — 暑く非常に多湿 *(OA: 32–45 °C, 65–100 % RH)*
- **SA:** 13.0 °C / 95 % RH | **OA ダンパー:** 15 %
- 冷房コイル: **MAX** — 暖房: 任意の再熱 — 加湿器: OFF

理由: B7 と同じ戦略、拡大。年中最もコイル中心のバンド。

#### B9 — 暑く乾燥 *(OA: 25–50 °C, 0–50 % RH)*
- **SA:** 15.0 °C / 40 % RH | **OA ダンパー:** 15 %
- 冷房コイル: 重い **顕熱のみ** (ドライコイル) — 暖房: OFF — 加湿器: OFF (間接蒸発式予冷器が負荷を大幅削減可)

理由: 暑いが乾燥 → 除湿不要。コイルは顕熱のみ除去。乾燥気候改修は蒸発予冷を追加すべき。

#### B10 — 極端に暑く多湿 (モンスーン) *(OA: 28–50 °C, 80–100 % RH)*
- **SA:** 11.0 °C / 95 % RH | **OA ダンパー:** 15 %
- 冷房コイル: **絶対 MAX** — 暖房: 再熱として — 加湿器: OFF

理由: 最悪ケース。コイルが空気を ~11 °C まで下げて水分を絞る; 再熱が除湿空気を再加湿せずに快適まで温める。

---

## 🎛️ コンポーネントデューティサイクル (5 秒要約)

| コンポーネント            | 最も忙しい時          | アイドル時                       |
|----------------------------|----------------------|----------------------------------|
| 暖房コイル                 | B1, B2               | B3–B10 (B7/B8/B10 で再熱としてのみ使用) |
| 冷房コイル                 | B7, B8, B10          | B1–B4                            |
| 加湿器                     | B1, B2, B3           | 全ての暖かいバンド                 |
| **OA ダンパー @ 100 %** ⭐ | **B4, B5**           | その他全て                         |
| OA ダンパー @ 15 % (最小)  | B1, B2, B7, B8, B9, B10 | B3 (30 %), B6 (50 %)          |

---

## 🔍 なぜ固定設定点制御に勝るのか

従来の固定設定点 AHU は通年で一定の SA 目標で冷房コイルを運転します — 2 月でも。B1-B10 は外気が **無料で** 提供できるものを見て、足りない分にだけエネルギーを使います。

温帯気候では B3+B4+B5 エコノマイザバンドが年間約 25–30 % を占め、その間コイルは事実上 OFF です。

ダッシュボードの 2D T×Time チャートがこのギャップを見える化: 緑の B1-B10 累積曲線は年末で紫の Total 曲線の ~25 % → ~75 % エネルギー削減。

---

## このガイドが反映するファイル

- `js/psy-3d-engine.js` — `BANDS` テーブル + `classifyBand()` 関数 + `BAND_COLOR` ランプ
- `collector.py` — ライブ BACnet OA データの実行時バンド分類
- `band_csv_generator.py` — AHU 別バンドガイド CSV エクスポート (`AHU-XX_band_guide.csv`)
- `equipment_types.json` — コントローラ用グラウンドトゥルースバンドテーブル
