# B1–B10 波段控制指南

> 🤖 **翻譯基線說明**: 本文為英文原本(`band_guide.md`)的機器翻譯基線。
> 釋出或交付外部顧問前，建議由 HVAC 領域專業譯者審校。

用於 AHU 控制的 Givoni 風格氣候波段策略。每個波段為給定的外氣條件選取最適合的送風目標 + 新風風閥位置，替代固定 T/RH 設定點控制。溫帶氣候典型年節能：相對傳統 SA 設定點控制減少 **70–75 %**。

> 波段的真理之源：`js/psy-3d-engine.js` 的 `BANDS` 陣列，並映象到 `collector.py`。不可只改一處。

---

## 平實語言摘要 (六年級水平)

"傻"的 AHU 遵循單一規則，如 *"無論外面什麼樣，把送風保持在 13 °C / 50 % RH。"* 這就像每天既穿冬大衣又穿短褲。

B1-B10 策略是 **10 套衣服**，每種天氣情緒一套：

1. 看看外面 (T, RH)。
2. 選擇匹配的波段 (B1 冷幹 … B10 熱溼)。
3. 使用 *該* 波段的 SA 目標 + 風閥位置。

舒適度相同，電費大幅降低 — 因為我們不再與天氣對抗，而是迎合一半。

---

## 一覽 10 個波段

| 波段 | 啟用時機 (OA T / RH) | SA 目標 | OA 風閥 | 氣候情緒 |
|------|------------------------|--------------------|----------:|-----------------------|
| B1   | −50…5 °C / 0–100 %     | 21.0 °C / 40 % RH  |     15 %  | 極寒乾燥 |
| B2   | 5–16 °C / 0–100 %     | 19.5 °C / 35 % RH  |     15 %  | 涼爽乾燥 |
| B3   | 15–22 °C / 0–35 %     | 19.0 °C / 45 % RH  |     30 %  | 溫和乾燥 |
| B4 ⭐ | 18–23 °C / 32–55 %    | 20.0 °C / 40 % RH  |    100 %  | 溫和 — **節能器** |
| B5   | 22–26 °C / 40–70 %    | 23.5 °C / 50 % RH  |    100 %  | 溫暖 — 節能器 |
| B6   | 25–28 °C / 45–70 %    | 25.0 °C / 55 % RH  |     50 %  | 較暖 (50/50 混合) |
| B7   | 26–36 °C / 45–90 %    | 12.0 °C / 95 % RH  |     15 %  | 炎熱潮溼 |
| B8   | 32–45 °C / 65–100 %   | 13.0 °C / 95 % RH  |     15 %  | 炎熱極溼 |
| B9   | 25–50 °C / 0–50 %     | 15.0 °C / 40 % RH  |     15 %  | 炎熱乾燥 |
| B10  | 28–50 °C / 80–100 %   | 11.0 °C / 95 % RH  |     15 %  | 極端炎熱潮溼 |

⭐ B4 = 神奇的"免費製冷"波段。所有盤管 OFF，100% 新風。

---

## 各波段控制細節

每個波段：何時啟用、AHU 提供什麼、各部件做什麼。

### 🧊 冷波段

#### B1 — 極寒乾燥 *(OA: −50…5 °C, 0–100 % RH)*
- **SA:** 21.0 °C / 40 % RH | **OA 風閥:** 15 %
- 冷卻盤管: **OFF**
- 加熱盤管: **HIGH** — 全年最大負荷
- 加溼器: **ON** (蒸汽 / 蒸發)

原因：僅取法定最低新鮮空氣；讓暖溼迴風迴圈。加熱盤管擔綱主力，加溼器補償冬季乾燥。

#### B2 — 涼爽乾燥 *(OA: 5–16 °C, 0–100 % RH)*
- **SA:** 19.5 °C / 35 % RH | **OA 風閥:** 15 %
- 冷卻: OFF — 加熱: 低-中調節 — 加溼器: 輕

原因：與 B1 相同的最小新風邏輯，負荷更輕。

---

### 🌤️ 溫和波段 (節能器甜蜜區)

#### B3 — 溫和乾燥 *(OA: 15–22 °C, 0–35 % RH)*
- **SA:** 19.0 °C / 45 % RH | **OA 風閥:** 30 %
- 冷卻: OFF — 加熱: 僅修整 — 加溼器: ON (乾燥 OA)

原因：OA 已接近 SA — 盤管工作量極小；加溼器補償低 OA 溼度。

#### B4 — 溫和中等溼度 *(OA: 18–23 °C, 32–55 % RH)* ⭐
- **SA:** 20.0 °C / 40 % RH | **OA 風閥:** **100 %**
- 所有盤管: **OFF** — 加溼器: OFF
- RA 風閥: **關** | 排氣風閥: **開**

原因：外氣 ≈ 所需 SA。完全繞過盤管；建築直接呼吸外氣。冷機和鍋爐都關閉 → 最大節能。

---

### 🌞 溫暖舒適波段

#### B5 — 溫暖中溼 *(OA: 22–26 °C, 40–70 % RH)*
- **SA:** 23.5 °C / 50 % RH | **OA 風閥:** **100 %**
- 冷卻盤管: 僅輕度修整 — 加熱: OFF — 加溼器: OFF

原因：仍在節能器範圍 — 100 % OA 比迴圈式機械製冷便宜。盤管做最後小修整。

#### B6 — 較暖 *(OA: 25–28 °C, 45–70 % RH)*
- **SA:** 25.0 °C / 55 % RH | **OA 風閥:** 50 %
- 冷卻盤管: 中度調節 — 加熱: OFF — 加溼器: OFF

原因：OA 現在比 SA 暖。與較冷迴風 50/50 混合以降低盤管負荷。

---

### ☀️ 炎熱波段

#### B7 — 炎熱潮溼 *(OA: 26–36 °C, 45–90 % RH)*
- **SA:** 12.0 °C / 95 % RH | **OA 風閥:** 15 %
- 冷卻盤管: **HIGH** + 除溼 — 加熱: OFF (或再熱修整) — 加溼器: OFF

原因：取法定最低炎熱潮溼 OA；盤管將空氣拽過飽和曲線擠出水分。SA 出盤管時接近飽和。再熱盤管可將顯熱溫度提至舒適。

#### B8 — 炎熱極溼 *(OA: 32–45 °C, 65–100 % RH)*
- **SA:** 13.0 °C / 95 % RH | **OA 風閥:** 15 %
- 冷卻盤管: **MAX** — 加熱: 可選再熱 — 加溼器: OFF

原因：與 B7 相同策略，放大版。全年盤管負荷最重的波段。

#### B9 — 炎熱乾燥 *(OA: 25–50 °C, 0–50 % RH)*
- **SA:** 15.0 °C / 40 % RH | **OA 風閥:** 15 %
- 冷卻盤管: 重 **僅顯熱** (幹盤管) — 加熱: OFF — 加溼器: OFF (間接蒸發預冷器可大幅降低負荷)

原因：熱但乾燥 → 不需要除溼。盤管僅去顯熱。乾旱氣候改造應加蒸發預冷。

#### B10 — 極端炎熱潮溼 (季風) *(OA: 28–50 °C, 80–100 % RH)*
- **SA:** 11.0 °C / 95 % RH | **OA 風閥:** 15 %
- 冷卻盤管: **絕對 MAX** — 加熱: 很可能作為再熱 — 加溼器: OFF

原因：最糟情況。盤管將空氣降至 ~11 °C 擠水；再熱將除溼後空氣升回舒適溫度而不再增溼。

---

## 🎛️ 部件佔空比 (5 秒摘要)

| 部件                       | 最忙時                | 空閒時                            |
|----------------------------|----------------------|----------------------------------|
| 加熱盤管                   | B1, B2               | B3–B10 (B7/B8/B10 僅作再熱使用)    |
| 冷卻盤管                   | B7, B8, B10          | B1–B4                            |
| 加溼器                     | B1, B2, B3           | 所有溫暖波段                       |
| **OA 風閥 @ 100 %** ⭐    | **B4, B5**           | 所有其他                           |
| OA 風閥 @ 15 % (最低)      | B1, B2, B7, B8, B9, B10 | B3 (30 %), B6 (50 %)          |

---

## 🔍 為何優於固定設定點控制

傳統固定設定點 AHU 全年以恆定 SA 目標執行冷卻盤管 — 即便在二月。B1-B10 看外氣能 **免費** 提供什麼，只為缺失的部分花能量。

溫帶氣候下 B3+B4+B5 節能器波段約佔年度 25–30 %，期間盤管基本 OFF。

儀表盤的 2D T×Time 圖把這一差距視覺化：綠色 B1-B10 累計曲線在年末通常僅約紫色 Total 曲線的 ~25 % → 約 75 % 節能。

---

## 本指南反映的檔案

- `js/psy-3d-engine.js` — `BANDS` 表 + `classifyBand()` 函式 + `BAND_COLOR` 漸變
- `collector.py` — 實時 BACnet OA 資料的執行時波段分類
- `band_csv_generator.py` — 匯出每臺 AHU 的波段指南 CSV (`AHU-XX_band_guide.csv`)
- `equipment_types.json` — 控制器的標準波段表
