# Red5 `dyn-reset` ↔ ASHRAE Guideline 36 Trim-and-Respond クロスウォーク

> 🤖 **翻訳ベースライン注記**: 本日本語ドキュメントは英語原本(`g36_reset.md`)の機械翻訳ベースラインです。
> 公開または外部コンサルタントへの提示前に、HVAC分野の専門翻訳者によるレビューを推奨します。
> 表・コード・規格引用は原文のまま保持しています。

**対象読者**: Red5 `dyn-reset` ノブセット(`band_guide.md` 参照)を既に理解しており、これを ASHRAE Guideline 36 準拠の運転シーケンス(SOO)にマッピングする必要がある HVAC 制御エンジニアおよび試運転担当者。通常は建物オーナーの引渡し文書で G36 が指定された場合に必要となります。

**要約 (TL;DR)**: `dyn-reset` は **G36 から着想を得ています**が、そのままでは **G36 完全準拠ではありません**。本ドキュメントはそのギャップを埋めるために追加・変更・文書化すべき事項を正確に示します。第三者の試運転担当者にそのまま印刷物として渡し、彼らの点検に使用できるよう構成されています。

---

## 1 · 一段落の背景

ASHRAE Guideline 36 ("High-Performance Sequences of Operation for HVAC Systems"、現行版: **Guideline 36-2021**)は、30年以上にわたる需要制御 VAV のベストプラクティスを単一の規定的シーケンスライブラリに体系化しています。中核思想 — **全ゾーンを満たす最高の給気温度(SAT)と最低のダクト静圧(SP)で AHU を運転する** — は Red5 `dyn-reset` が書かれた原則と同じです。違いは **カウント方法** にあります。Red5 は各ゾーンの設定点偏差の **大きさ(magnitude)** に反応しますが、G36 はゾーン毎の無視閾値を超えるゾーンの **数(count)** に反応します(Trim & Respond、以下 T&R)。T&R は一つのゾーンが暴走しても安定性が証明されており、G36 監査で確認されるアルゴリズムです。

---

## 2 · パラメータクロスウォーク

以下は Red5 の `dyn-reset` ノブと G36 T&R パラメータの双方向マッピングです。すべてのノブには G36 等価物がありますが、一対一マッピングと注意付きマッピングが混在します。G36 のデフォルト値は **Guideline 36-2021 Table 5.1.14.3** (冷房 SAT リセット)と **§5.1.14.4** (ダクト静圧リセット)に基づきます。

### 2.1 給気温度(SAT)冷房リセット

| Red5 ノブ (`band_guide.md`) | G36 T&R パラメータ | G36 デフォルト | 備考 |
|---|---|---|---|
| `sat_min_c` | **SPmin** (最低 SAT) | 12.8 °C / 55 °F | 意味同じ。クリーンルーム・RH 駆動設計では低めを許容。 |
| `sat_max_c` | **SPmax** (最高 SAT) | 18.3 °C / 65 °F | 意味同じ。湿球・除湿確認後にのみ上限引き上げ。 |
| `sat_init_c` | **SP0** (モード変更後の初期リセット値) | SPmax (18.3 °C) | G36 は許容寄り(暖かい SAT)で開始し需要に応じて下げる。Red5 は現在 `sat_init_c` で開始; パリティのため `sat_initial_c` に改名し `sat_max_c` を設定。 |
| **— (Red5 等価物なし)** | **I** (無視リクエスト数) | 2 | 応答前に無視する「冷房リクエスト」の数。**`sat_ignored_requests` として Red5 に追加。** |
| **— (Red5 等価物なし)** | **T** (時間ステップ / サンプル周期) | 5 分 | T&R ループ周期。Red5 のリセットループは 30 秒毎に実行 — 別の遅い集約が必要。 |
| **— (Red5 等価物なし)** | **Td** (有効化後の初期遅延) | 10 分 | 「リクエストカウント前に AHU 安定を待つ」。**`sat_initial_delay_s` として追加。** |
| `decay_step_c` | **SPtrim** (T&R サイクルごとのトリム量) | +0.1 °C / サイクル | 応答ゼロの時、SAT をこの分だけ *トリム*(暖かく)。**Red5 の減衰は指数、G36 は線形。** §2.4 参照。 |
| **— (Red5 等価物なし)** | **SPres** (リクエストごとの応答量) | −0.2 °C / リクエスト (I 超過分) | `requests > I` のとき SAT を `SPres × (requests − I)` で *応答*(冷たく)、SPres-max 上限。**`sat_response_step_c` と `sat_response_max_c` として追加。** |
| `hysteresis_c` | **(G36 直接等価物なし)** | — | G36 はヒステリシス帯域なし; チャタリング防止は T(5 分サンプル)に依存。`hysteresis_c = 0`、`T = 5 min` なら G36 準拠。 |

### 2.2 ダクト静圧(SP)リセット — 同一構造

| Red5 ノブ | G36 T&R パラメータ | G36 デフォルト |
|---|---|---|
| `sp_min_pa` | **SPmin** | 75 Pa (0.3 in.w.g.) |
| `sp_max_pa` | **SPmax** | 374 Pa (1.5 in.w.g.) |
| `sp_init_pa` | **SP0** | SPmin (低く開始、上に応答) |
| — | **I** (無視リクエスト) | 2 |
| — | **T** (時間ステップ) | 2 分 |
| — | **Td** (初期遅延) | 10 分 |
| `sp_trim_pa` | **SPtrim** | −12.5 Pa / サイクル (リクエストなし時に下げ) |
| — | **SPres** | +37 Pa / リクエスト (I 超過分) |
| — | **SPres-max** | +93 Pa / サイクル (積極的応答の上限) |

> **符号反転** に注目: SAT は **上に**(暖かく、効率的)トリムし **下に**(冷たく、より多くのゾーンを満たす)応答。SP は **下に**(低圧、ファン電力減)トリムし **上に**(高圧、より多くのダンパー開)応答。トリム/応答の *方向* こそが両リセットループを省エネにする鍵です。

### 2.3 外気(OA)リセット

G36 §5.1.6 は別個の **エコノマイザ上限** と **最低 OA 追跡**(占有時 CO2 ベース DCV)を義務付けています。Red5 はまだ等価物がなく、現在 OA 比率はバンドエンジンのエンタルピー比較から算出されます。準拠のため追加すべき項目:

| Red5 パラメータ(追加要) | G36 参照 | デフォルト |
|---|---|---|
| `econ_high_limit_oat_c` | §5.1.6.2 (固定乾球温度、気候帯別) | 23.9 °C (Zone 1, 高温多湿); 22.2 °C (Zone 5–8) |
| `econ_high_limit_enthalpy_kjkg` | §5.1.6.2 (固定エンタルピー、二重設定オプション) | 65 kJ/kg 乾燥空気 |
| `oa_min_cfm_per_person` | §5.1.6.3 | ASHRAE 62.1 Table 6-1 (≈ 4.7 L/s/人 オフィス、7.6 L/s/人 教室) |
| `dcv_co2_setpoint_ppm` | §5.1.6.3.b | 1000 ppm; ゾーン CO2 > 設定点で応答 |

### 2.4 Trim & Respond アルゴリズム (擬似コード)

以下の関数 1 つの追加だけで `dyn-reset` を G36 T&R に置換できます。V1.9 の `app.py` では `_reset_loop` の隣に、V2.0 の `band_engine.py` にドロップしてください。

```python
def trim_and_respond(now_setpoint, requests, params):
    """
    G36-2021 §5.1.14 Trim & Respond.

    Args:
      now_setpoint : 現在の SAT (または SP) 値、°C (または Pa)
      requests     : int — 追加冷房を要求するゾーンの数
                     (SAT ループの場合、冷房ループ > 95% が最低 2 連続
                     サンプルあるゾーンをカウント — G36 §5.16.5 参照)
      params       : dict、キー: sp_min, sp_max, ignored, sp_trim,
                     sp_res, sp_res_max  (符号は上記 §2.1/§2.2 参照)

    Returns:
      [sp_min, sp_max] にクランプされた次の設定点
    """
    if requests <= params['ignored']:
        # トリム: エネルギー効率の良い側へ戻す
        proposed = now_setpoint + params['sp_trim']
    else:
        # 応答: 超過リクエスト毎に sp_res 分だけ設定点を引き寄せる、
        # サイクル毎に sp_res_max で上限 → 暴走ゾーン 1 つで AHU 全体が
        # 振り回されない。
        excess = requests - params['ignored']
        delta  = params['sp_res'] * excess
        # sp_res の符号を保ったまま絶対値で上限
        if abs(delta) > abs(params['sp_res_max']):
            delta = params['sp_res_max']
        proposed = now_setpoint + delta
    return max(params['sp_min'], min(params['sp_max'], proposed))
```

この関数を **T 毎に 1 回**(SAT は 5 分、SP は 2 分)、VAV ポーリングループの最新リクエスト数と共に呼び出してください。`_reset_loop` の既存指数減衰を SAT・SP それぞれについてこれに置換します。

### 2.5 「冷房リクエスト」定義 (Red5 に新コードが必要な部分)

ゾーンが **1 件の冷房リクエスト** とカウントされる条件: 2 つの連続サンプル(≥ 2 分間隔)で次のいずれかが真のとき (G36 §5.16.5):

1. ゾーン温度 > ゾーン冷房設定点 + 1.7 °C (3 °F) AND ゾーンが ≥ 2 サンプル冷房コール中。
2. ゾーン空調ダンパー全開(≥ 95%) AND ゾーンがなお冷房設定点 + 0.6 °C (1 °F) 超。
3. (圧力ループ限定) ゾーンダンパー > 95% 開 AND 風量 < 設定値の 90%。

Red5 は現在バンドエンジンでゾーン毎偏差を露出していますが、これを離散リクエスト数に集約していません。**`int` を返す `compute_cooling_requests(zones, dt)` 関数を追加** し、これを `trim_and_respond()` に供給してください。

---

## 3 · G36 の 8 つの運転モード (Red5 に明示的にない部分)

Red5 は今日、Givoni バンドが導く連続制御方式で運転されています。G36 は運転を **離散モード** に分割し、厳格な遷移基準を持ちます。この追加が最大のギャップです。

| # | モード | トリガー | 一般設定点 |
|---|---|---|---|
| 1 | **占有 (Occupied)** | スケジュール + 任意ゾーンが占有または温度偏差 | ゾーンスケジュール設定点 |
| 2 | **予熱 (Warm-up)** | OAT < 暖房設定点 − 2.8 °C AND 任意ゾーン < 暖房設定点 − 0.6 °C、予定開始前 | 暖房のみ、外気全閉、ファン ON |
| 3 | **予冷 (Cool-down)** | OAT > 冷房設定点 + 2.8 °C AND 任意ゾーン > 冷房設定点 + 0.6 °C、予定開始前 | 冷房のみ、外気全閉、ファン ON |
| 4 | **暖房セットバック (Setback heating)** | 非占有中、任意ゾーン < 暖房セットバック(通常 15.6 °C / 60 °F) | 暖房のみ、最低風量 |
| 5 | **冷房セットアップ (Setup cooling)** | 非占有中、任意ゾーン > 冷房セットアップ(通常 29.4 °C / 85 °F) | 冷房のみ、最低風量 |
| 6 | **非占有 (Unoccupied)** | スケジュール非占有 AND セットバック/セットアップ未トリガー | ファン OFF、ダンパー閉 |
| 7 | **凍結保護 (Freeze-protection)** | OAT < 1.7 °C AND 任意ゾーン < 4.4 °C | 4.4 °C 維持暖房、外気全閉 |
| 8 | **煙感知/停止 (Smoke / shutdown)** | 火災警報入力アサート | ファン OFF (または消防シーケンス)、ダンパー閉 |

**遷移ルール** (G36 §5.1.4.4): モード進入は **全トリガー** が ≥ 10 分維持された場合のみ、退出は **どのトリガーも** ≥ 10 分未充足の場合のみ。予冷↔占有のような始動時チャタリング防止のため。

Red5 追加経路: 新規 `mode_engine.py` (V2.0) / `_mode_loop` (V1.9) で 8 状態マシンを所有し、既存バンドエンジンのリセット出力をゲーティング。

---

## 4 · G36 必須ポイントリスト

G36 監査では下表全ポイントの **読み取りまたは書き込み** 可能性を確認します。Red5 V1.9 はほとんどを BACnet で既に露出しています; 試運転中に `bacnet_map.json` を本表と照合してください。

### 4.1 AHU あたり (≈ 40 必須ポイント)

| # | ポイント | 方向 | タイプ |
|---|---|---|---|
| 1 | 給気温度 (SAT) | AI | °C |
| 2 | 還気温度 (RAT) | AI | °C |
| 3 | 外気温度 (OAT) | AI | °C |
| 4 | 混合空気温度 (MAT) | AI | °C |
| 5 | 給気 RH | AI | % |
| 6 | 還気 RH | AI | % |
| 7 | 外気 RH | AI | % |
| 8 | 給気ファン速度フィードバック | AI | % |
| 9 | 給気ファン VFD コマンド | AO | % |
| 10 | ダクト静圧 | AI | Pa |
| 11 | ダクト静圧設定点 | AV | Pa |
| 12 | SAT 設定点 (T&R 後) | AV | °C |
| 13 | OA ダンパー位置フィードバック | AI | % |
| 14 | OA ダンパーコマンド | AO | % |
| 15 | RA ダンパーコマンド | AO | % |
| 16 | 暖房コイル弁位置 | AO | % |
| 17 | 冷房コイル弁位置 | AO | % |
| 18 | フィルター差圧 | AI | Pa |
| 19 | 煙感知器 | BI | — |
| 20 | 凍結防止 (Freeze-stat) | BI | — |
| 21 | 給気ファン始動/停止コマンド | BO | — |
| 22 | 給気ファン状態 (電流センサー) | BI | — |
| 23 | エコノマイザ有効化 | BO | — |
| 24 | 運転モード (上記 1–8) | MV | enum |
| 25 | 冷房リクエスト数 (計算値) | AV | count |
| 26 | 暖房リクエスト数 (計算値) | AV | count |
| 27 | 圧力リクエスト数 (計算値) | AV | count |
| 28 | アラーム: SAT 偏差 | BV | — |
| 29 | アラーム: SP 偏差 | BV | — |
| 30 | アラーム: フィルター負荷 | BV | — |
| 31–40 | コイル別状態 / アラーム / 最低 OA 風量追跡 | 混合 | — |

### 4.2 VAV ボックスあたり (≈ 20 必須ポイント)

| # | ポイント | 方向 |
|---|---|---|
| 1 | ゾーン温度 | AI |
| 2 | ゾーン冷房設定点 | AV |
| 3 | ゾーン暖房設定点 | AV |
| 4 | ゾーン風量 | AI |
| 5 | ゾーン風量設定点 | AV |
| 6 | ゾーンダンパー位置 | AI |
| 7 | ゾーンダンパーコマンド | AO |
| 8 | ゾーン再熱弁 | AO |
| 9 | ゾーン占有センサー | BI |
| 10 | ゾーン CO2 センサー (DCV 装着ボックス) | AI |
| 11 | ゾーン冷房ループ出力 | AV |
| 12 | ゾーン暖房ループ出力 | AV |
| 13 | 冷房リクエストフラグ | BV |
| 14 | 暖房リクエストフラグ | BV |
| 15 | 圧力リクエストフラグ | BV |
| 16–20 | ゾーン別アラーム / 最低風量オーバーライド / スケジュール占有 | 混合 |

---

## 5 · 試運転トレンド (CT 1–9)

G36 §6.2 は ≤ 1 分サンプル間隔で **少なくとも 9 つの 30 日トレンドログ** を義務付けています。監査時にシーケンスが書かれた通り動作することの一次証拠です。Red5 V1.9 コレクターは既に大部分をロギング; `collector/config.json` を本リストと照合してください。

| CT # | トレンド | 目的 |
|---|---|---|
| **CT-1** | SAT、SAT 設定点、全ゾーン温度 | SAT リセットがゾーン需要に応答することを示す |
| **CT-2** | SP、SP 設定点、全ダンパー位置 | SP リセットがダンパー需要に応答することを示す |
| **CT-3** | OAT、MAT、RAT、OA ダンパーコマンド + 位置 | エコノマイザがエンタルピーを追跡することを示す |
| **CT-4** | 暖房コイル弁、冷房コイル弁 | 同時暖冷房なしを示す |
| **CT-5** | 冷房・暖房・圧力リクエスト数 | T&R が正しくカウントすることを示す |
| **CT-6** | 運転モード enum | モード遷移が安定 (チャタリングなし) を示す |
| **CT-7** | ゾーン別風量、風量設定点、CO2 (DCV ゾーン) | DCV が必要時に最低風量を上書きすることを示す |
| **CT-8** | 給気ファン VFD コマンド、状態、電流 | ファンがコマンドを追跡し閉ダンパーに対して動作しないことを示す |
| **CT-9** | 全アラーム BV | 偽アラームなしを示す |

Red5 コレクターは既に 1 分解像度をサポート。`collector/trends.json` でトレンドを有効化し、試運転期間中 30 日連続実行してください。

---

## 6 · アラームクラスマトリックス (G36 §5.1.16)

上記ポイントリストの全アラームは公開された応答時間と共に A / B / C で分類されなければなりません。Red5 はアラームを持ちますがクラスフィールドなし — 各アラーム定義に `alarm_class: 'A'|'B'|'C'` を追加してください。

| クラス | 例 | 通知 | 応答時間 |
|---|---|---|---|
| **A** (人命安全) | 凍結防止、煙、給気ファン故障、凍結保護モード有効 | 即時出動、パネル可聴 | < 10 分 |
| **B** (設備) | SAT/SP 偏差 > 30 分、フィルター負荷、弁オーバーライド有効、センサー故障 | BMS 通知、チケット自動生成 | < 4 時間 |
| **C** (情報) | スケジュール上書き、手動設定点調整、モード遷移 | ログのみ | < 24 時間 |

---

## 7 · G36 準拠への道 — ギャップ分析

現在のインストールに対して以下のチェックリストを実行してください:

| # | G36 要件 | Red5 状態 | アクション |
|---|---|---|---|
| 1 | Trim-and-Respond SAT リセット | **ギャップ** — Red5 はマグニチュード基準の指数減衰 | §2.4 `trim_and_respond()` 実装; `_reset_loop` SAT ブランチ置換 |
| 2 | Trim-and-Respond SP リセット | **ギャップ** — 同じ | 同 `trim_and_respond()` を SP パラメータ dict で |
| 3 | 冷房/暖房/圧力リクエストカウンター | **ギャップ** — Red5 はゾーン毎偏差所持、集約なし | §2.5 に従い `compute_*_requests()` を VAV ポーリングループに追加 |
| 4 | 8 運転モード + 遷移 | **ギャップ** — Red5 は連続制御 | 新 `mode_engine.py` (V2.0) / `_mode_loop` (V1.9); 上記 §3 |
| 5 | 固定乾球または焓上限エコノマイザ | **部分** — Red5 は焓比較使用; 明示上限が必要 | §2.3 に従い `econ_high_limit_oat_c`、`econ_high_limit_enthalpy_kjkg` を追加 |
| 6 | ASHRAE 62.1 ベース最低 OA / DCV | **ギャップ** — Red5 は OA 比率持つが人数毎最低追跡なし | VAV ポーリングに CO2 入力 + DCV 上書きロジック追加 |
| 7 | AHU あたり 40 必須ポイント | **大体 OK** — Red5 V1.9 は ~35 を BACnet で露出 | §4.1 と `bacnet_map.json` 照合; 欠落 ~5 を追加 (大部分は計算 AV リクエスト数) |
| 8 | VAV あたり 20 必須ポイント | **大体 OK** — 同じ | 確認; リクエストフラグ BV を追加 |
| 9 | 9 試運転トレンド @ 1 分 | **OK** — Red5 コレクター既にサポート | `collector/trends.json` で有効化; 30 日運用 |
| 10 | アラームクラス A/B/C タグ付け | **ギャップ** — Red5 アラーム存在、未分類 | §6 に従い `alarm_class` フィールド追加 |
| 11 | 凍結保護自動モード | **部分** — Freeze-stat 入力配線済み、モード強制なし | #4 で追加するモードエンジンに接続 |
| 12 | 暖冷房同時不可 | **OK** — Red5 バンドエンジンが防止 | CT-4 トレンドで検証 |

**12 ギャップ全解消の推定工数**: V2.0 で約 3–4 開発週、加えて代表季節中の CT トレンド収集に 1 週間。V1.9 は BACnet ポイント拡張に約 2 週間追加 (新ポイント毎にコントローラフラッシュが必要)。

---

## 8 · 「スペックシートに G36 と *書きたいだけ* の場合」

目標がマーケティング上の同等性(実 G36 準拠ではない)であれば、最小限信頼できる実装:

1. **§2.4 trim_and_respond()** — 減衰ベースのリセット置換 (≈ 1 日)。
2. **§2.5 冷房リクエストカウンター** — ゾーン毎集約 (≈ 1 日)。
3. **§3 モードエンジン** — 4 モードサブセット(占有 / 非占有 / 予熱 / 予冷)でも監査チェックの 90% をカバー (≈ 3 日)。
4. **§5 CT-1, CT-2, CT-5** — 3 トレンド、各 30 日 (開発作業ゼロ; 有効化のみ)。
5. **§7 7 行目** — BACnet ポイントリストを確認。

約 1 開発週で **「G36 認知 (G36-aware)」** ステータスに到達 — 一般スペックは満たすが ASHRAE 監査には足りません。建物オーナーが第三者試運転担当者(例: Engineering Economics、kW Engineering、P2S のような会社の CxA)を派遣した場合、**必ず** §3–§7 の完全チェックリストを実施し、部分実装は指摘されます。

---

## 9 · 参考文献

- ASHRAE Guideline 36-2021, "High-Performance Sequences of Operation for HVAC Systems"
- ANSI/ASHRAE Standard 62.1-2022, "Ventilation for Acceptable Indoor Air Quality"
- ANSI/ASHRAE Standard 90.1-2022, "Energy Standard for Buildings Except Low-Rise Residential Buildings" §6.5.3.1 (DCV)
- Hydeman M., Stein J., et al. (2003), *Advanced Variable Air Volume System Design Guide*, Pacific Gas & Electric — trim-and-respond アルゴリズムの原典
- LBNL FlexLab G36 リファレンス実装: <https://github.com/lbl-srg/ctrl-flow-dev> (オープンソース Modelica リファレンス)
- Red5 `band_guide.md` — 現在の `dyn-reset` ノブ文書 (本ファイルの姉妹ファイル)

---

*本ドキュメントはコントローラ上の `band_guide.md` と対をなします。一方の更新は他方にも反映してください。*
*最終更新: 2026-05-24 — ダッシュボードの `★ デフォルト位置固定` 機能とともに出荷される初版 G36 クロスウォーク。*
