# ASHRAE Standard 90.1 — 參考

> *Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings*（低層住宅以外之場地與建築能源標準）
> ANSI/ASHRAE/IES Standard 90.1（現行版本：90.1-2022）

---

## TL;DR

ASHRAE 90.1 是美國每一棟商業建築的**能源效率規範**（同時也是韓國、日本、歐盟、波斯灣地區及多數東協國家事實上的示範法規）。它告訴你必須安裝的*最低*外殼 U 值、照明功率密度、HVAC 效率、控制與計量——以及你可以採用哪些*路徑*來證明合規。

在 Red5 Studio 中了解 90.1 之所以重要，是因為**我們大多數的波段預設值、風機轉速上限、OA 重置排程、節能器觸發與能量回收切換，都是為了滿足 90.1 第 6 節（HVAC）而校準的。** 當操作人員覆寫其中一項預設值時，本文件即是了解他們正在侵蝕多少合規餘裕的權威依據。

---

## 1. 範圍與合規路徑

90.1 適用於**每一棟新建築、每一項增建，以及每一項觸及外殼、照明或 HVAC 的改建**。共三種合規路徑：

| 路徑 | 你要做什麼 | 何時選擇 |
|---|---|---|
| **規定式（Prescriptive）** | 滿足每一個逐項表格值（U、LPD、EER 等） | 新建方盒式建築、幾何簡單 |
| **能源成本預算（ECB）** | 對照參考建築進行全建築模擬，證明 ≤ 基準成本 | 客製幾何、混合用途、醫院 |
| **性能評級法（PRM，附錄 G）** | 與 ECB 相同，但產生用於 LEED / Title 24 / K-LEED 的*分數* | 綠建築評級專案 |

Red5 Studio 的控制邏輯預設採用**規定式**路徑。若你的專案採用 ECB/PRM，你在儀表板中所做的波段調整必須同步反映到模擬模型中，才能讓所計入的節能量維持準確。

---

## 2. 第 6 節 — HVAC（Red5 關注的部分）

### 6.4.3.4 — 節能器控制

任何 ≥ 33 kW 的冷卻系統（依氣候區表 6.5.1-1）均需配置。兩種核准的控制型式——Red5 兩者皆提供：

- **差式乾球（Differential-dry-bulb）**：當 `T_OA > T_RA + 2 K` 時，OA 節能器鎖定關閉
- **差式焓值（Differential-enthalpy）**：當 `H_OA > H_RA` 時，OA 節能器鎖定關閉
  *在 CZ 1A、2A、3A、4A 為強制要求*（美國東岸潮濕地區／東南亞／KR／JP）。

儀表板的 **Givoni 包絡青色角點**即是差式焓值鎖定的圖形化呈現。當操作人員將角點向內移動時，代表他們讓節能器比 90.1 要求得更為保守（沒問題，只是自由冷卻較少）。

### 6.5.3.6 — 能量回收通風（ERV）

當 `OA fraction ≥ 10 %` 且 `supply CFM ≥ 表 6.5.6.1-1 觸發值`（依 CZ 與運轉時數而異）時需配置。最低顯熱有效度為 50 %。

Red5 在 **3D WX 洋紅色 RH 板塊**與各 AHU 的 `erv_active` 遙測中追蹤 ERV 狀態。當 `H_OA ≤ H_RA` 且 OA 節能器啟動時，ERV 必須旁通（否則會浪費掉自由冷卻）。這是操作人員常忘記的一個 90.1 陷阱——Red5 會透過橙色角點警報加以提醒。

### 6.5.2.1 — 風機功率限制

任何 ≥ 22 kW 系統的風機銘牌總 kW 必須 ≤ 表 6.5.3.1.1A 之限值（`brake_kW ≤ CFM * 0.001 + adj`）。這會將 VAV 風機的轉速滑桿預設上限設在 `90 %`——操作人員可以覆寫，但這會被視為 90.1 合規偏差並必須記錄。

### 6.5.3.3 — 水力可變流量

功率 > 7.5 kW 且控制閥 > 3 個的泵送系統必須採用由 `ΔP` 設定點驅動的變速泵送。Red5 透過 **VAV 風門位置平均**方案來執行此項——泵浦 RPM 跟隨需求最高分區的 DPR。

### 6.4.3.4.5 — 需量控制通風（DCV）

任何 `design occupancy ≥ 40 people / 100 m²` 且 `OA fraction ≥ 25 %` 的空間均需配置。由分區 CO₂ 感測器驅動。Red5 將 `CO2_zone` 點位直接接入波段調整邏輯——參見 [band_guide.md](/docs#band)。

---

## 3. 第 8 節 — 電力（照明＋插座）

大多屬於 V3.0／照明的範疇，但有兩個跨系統要點值得注意：

- **自動插座控制（8.4.2）**：辦公室、教室、會議室中 ≥ 50 % 的分支迴路插座必須能自動關閉。這會影響 Red5 從 BAS 接收到的*占用折降*訊號——當插座迴路斷電時，HVAC 會降至非占用波段。
- **照明功率密度（表 9.5.1）**：各空間類型的最大 LPD。V3.0 是直接執行此項的系統；V2.0 僅消費 `lighting_on/off` BV 警報。

---

## 4. 第 9 節 — 照明控制

90.1-2022 將照明控制重新整理為**強制**與**路徑特定**兩類：

- 11 種空間類型需配置占用感測器（表 9.4.1.1）
- 任何 `≥ 50 W 照明`且鄰近窗戶的空間需配置晝光採集（daylight harvesting）
- 自動時段關閉＋手動覆寫
- 插座控制連動占用狀態

Red5 Studio 的 V3.0 正是為了整合滿足這些控制的照明平台而明確打造（首先為 Daekyung SCU，並規劃 DALI-IP、KNX-IP 與 Casambi）。參見 [RED5-MODBUS-V3.0-DESIGN.md](/docs#v3-design)。

---

## 5. 第 10 節 — 其他設備

為馬達、變壓器、熱水器設定最低效率。多在設計時透過設備選型即已規定——Red5 透過登陸頁的**能源快照（Energy Snapshot）**小工具進行驗證（比對銘牌值與 OEM 表值）。

---

## 6. 第 11 節 — 能源成本預算法（ECB）

若你採用 ECB，你的「提案設計」在年度能源成本上必須勝過「預算建築」。Red5 的 `/api/data` 以每小時為單位匯出各分區、各 AHU 與各波段的能源總量——可直接餵入 ECB 建模工具（eQUEST、EnergyPlus、IES-VE）。

---

## 7. 附錄 G — 性能評級法（PRM）

PRM 是你為建築取得 LEED / K-LEED / BREEAM / WELL 評分的方式。大致與 ECB 相同，但會產生單一的「較 90.1 基準優於幾 %」數值。Red5 的 **24 個月滾動 YoY 圖表**即是面向操作人員、用以驗證 PRM 主張的儀表板——實際能源對比設計團隊所提報的基準。

---

## 8. 實務：哪些 Red5 功能滿足哪一條 90.1 條款

| 90.1 條款 | Red5 功能 | 備註 |
|---|---|---|
| 6.4.3.4 節能器 | OA 節能器切換＋Givoni 青色角點 | 預設差式乾球；潮濕 CZ 切換為差式焓值 |
| 6.5.3.6 ERV | 3D WX RH 波段洋紅板塊 | `H_OA ≤ H_RA` 時自動旁通 |
| 6.5.2.1 風機功率 | VAV 風機轉速上限 | 預設 90 %；可稽核之覆寫 |
| 6.4.3.4.5 DCV | 波段調整 CO₂ 覆寫 | 各分區、選用 |
| 6.5.3.3 變流量泵 | 風門位置泵壓重置 | 內建 |
| 9.x 照明 | V3.0 Modbus 照明整合 | 獨立封存 |
| App. G PRM | YoY 能源小工具 | 呈現相對基準的 % |

---

## 9. 氣候區速查（表 6.5.1-1 一覽）

| CZ | 地區 | OA 節能器 | ERV 觸發 | 預設冷卻 EER |
|----|--------|---------------|-------------|---------------------|
| 1A | Miami / SG / KL  | 是（焓值） | ≥ 10 % OA  | 13.4 |
| 2A | Houston / TPE / HK | 是（焓值） | ≥ 15 % OA | 13.0 |
| 3A | Atlanta / Shanghai / Seoul | 是（焓值或乾球） | ≥ 20 % OA | 12.8 |
| 4A | NYC / Tokyo / Seoul winter | 是（乾球） | ≥ 30 % OA | 12.0 |
| 5A | Chicago / Hokkaido | 是（乾球） | ≥ 40 % OA | 11.5 |
| 6A | Minneapolis / NE-China | 是（乾球） | ≥ 50 % OA | 11.0 |
| 7  | International Falls / Yakutsk | 是（乾球） | ≥ 60 % OA | 10.6 |
| 8  | Arctic | 是（乾球） | 強制  | 10.0 |

Red5 會自動從 `weather_location` → Open-Meteo 測站代碼 → 氣候區查詢，取得操作人員所在的 CZ，並預先載入對應的預設波段位置。

---

## 10. 延伸閱讀

- **標準原文**：[ashrae.org/technical-resources/standards-and-guidelines/standards-addenda](https://www.ashrae.org/technical-resources/standards-and-guidelines/standards-addenda)
- **使用者手冊**（必備——僅看標準本身難以閱讀）：ASHRAE 出版配套的 `User's Manual for ASHRAE Standard 90.1-2022`
- **交叉參照**：90.1 ↔ IECC 商業規定每 3 年對齊一次；地方 AHJ 可能執行其中任一者。
- **Red5 對應**：這些合規要點的演算法層面，參見 [control_algorithms.md](/docs#control-algorithms)。
